Model,Refrigerant,Frequency / Rotation,HP,Power Supply,Application,Standard Condition,Tested Conditions,Capacity,Efficiency,Displacement,Motor Type,Starting Torque
EG130HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,301,1.36,10.61 cm³,RSIR/CSIR,LST
EG130HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,262,1.23,10.61 cm³,RSIR/CSIR,LST
EG130HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,146,0.89,10.61 cm³,RSIR/CSIR,LST
EGAS100CLP,R-600a,60 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,298,1.55,13.54 cm³,RSIR,LST
EGAS100CLP,R-600a,60 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,247,1.33,13.54 cm³,RSIR,LST
EGAS100CLP,R-600a,50 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,237,1.40,13.54 cm³,RSIR,LST
EGAS100CLP,R-600a,50 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,200,1.20,13.54 cm³,RSIR,LST
EGAS100CLP,R-600a,60 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,153,1.16,13.54 cm³,RSIR,LST
EGAS100CLP,R-600a,50 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,123,0.98,13.54 cm³,RSIR,LST
EGAS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,242,1.52,7.95 cm³,RSIR,LST
EGAS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,205,1.32,7.95 cm³,RSIR,LST
EGAS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,127,1.14,7.95 cm³,RSIR,LST
EGAS100HLR,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,307,1.60,7.95 cm³,RSIR/CSIR,LST
EGAS100HLR,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,307,1.60,7.95 cm³,RSIR,LST
EGAS100HLR,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,264,1.42,7.95 cm³,RSIR/CSIR,LST
EGAS100HLR,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,264,1.42,7.95 cm³,RSIR,LST
EGAS100HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,250,1.52,7.95 cm³,RSIR/CSIR,LST
EGAS100HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,250,1.52,7.95 cm³,RSIR,LST
EGAS100HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,215,1.35,7.95 cm³,RSIR/CSIR,LST
EGAS100HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,215,1.35,7.95 cm³,RSIR,LST
EGAS100HLR,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,138,0.98,7.95 cm³,RSIR/CSIR,LST
EGAS100HLR,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,138,0.98,7.95 cm³,RSIR,LST
EGAS100HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,113,0.93,7.95 cm³,RSIR/CSIR,LST
EGAS100HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,113,0.93,7.95 cm³,RSIR,LST
EGAS70CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,ASHRAE,LBP,206,1.56,9.66 cm³,RSIR,LST
EGAS70CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,206,1.61,9.66 cm³,RSIR,LST
EGAS70CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,173,1.38,9.66 cm³,RSIR,LST
EGAS70CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,ARI 540,LBP,172,1.31,9.66 cm³,RSIR,LST
EGAS70CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,EN12900,LBP,111,1.21,9.66 cm³,RSIR,LST
EGAS70CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,108,1.23,9.66 cm³,RSIR,LST
EGAS70HLP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,203,1.58,5.56 cm³,RSIR,LST
EGAS70HLP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,177,1.39,5.56 cm³,RSIR,LST
EGAS70HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,163,1.48,5.56 cm³,RSIR,LST
EGAS70HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,139,1.29,5.56 cm³,RSIR,LST
EGAS70HLP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,102,1.21,5.56 cm³,RSIR,LST
EGAS70HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,84,1.09,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,202,1.60,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,203,1.50,5.56 cm³,CSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,203,1.58,5.56 cm³,RSIR/CSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,203,1.58,5.56 cm³,RSIR/CSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,199,1.54,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,181,1.43,5.56 cm³,RSIR/CSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,181,1.43,5.56 cm³,RSIR/CSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,176,1.40,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,177,1.34,5.56 cm³,CSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,173,1.34,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,165,1.47,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,163,1.47,5.56 cm³,RSIR/CSIR,LST
EGAS70HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,146,1.33,5.56 cm³,RSIR/CSIR,LST
EGAS70HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,141,1.27,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,CECOMAF,LBP,140,1.15,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,105,1.21,5.56 cm³,RSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,106,1.26,5.56 cm³,CSIR,LST
EGAS70HLR,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,93,0.92,5.56 cm³,RSIR/CSIR,LST
EGAS70HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,81,1.00,5.56 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,250,1.65,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,ASHRAE,LBP,248,1.76,11.14 cm³,RSCR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,244,1.64,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,ASHRAE,LBP,241,1.64,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,209,1.41,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,ARI 540,LBP,205,1.50,11.14 cm³,RSCR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,203,1.39,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,ARI 540,LBP,202,1.40,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,50 Hz,1/4,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,187,1.43,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,50 Hz,1/4,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,158,1.24,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,134,1.24,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,EN12900,LBP,129,1.34,11.14 cm³,RSCR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,127,1.24,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,60 Hz,1/4,220 V 60 Hz,LBP,EN12900,LBP,126,1.26,11.14 cm³,RSIR,LST
EGAS80CLP,R-600a,50 Hz,1/4,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,97,1.07,11.14 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,243,1.53,6.44 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ASHRAE,LBP,239,1.59,6.36 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ASHRAE,LBP,234,1.49,6.44 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,209,1.34,6.44 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ARI 540,LBP,205,1.38,6.36 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ARI 540,LBP,201,1.30,6.44 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,CECOMAF,LBP,166,1.12,6.44 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,EN12900,LBP,123,1.21,6.36 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,122,1.15,6.44 cm³,RSIR,LST
EGAS80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,EN12900,LBP,121,1.16,6.44 cm³,RSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,238,1.54,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,243,1.55,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,238,1.60,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,238,1.60,6.44 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,231,1.64,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,210,1.38,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,210,1.36,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,210,1.43,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,210,1.43,6.44 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,202,1.43,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ASHRAE,LBP,194,1.48,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,193,1.51,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,193,1.51,6.44 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,CECOMAF,LBP,172,1.15,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,CECOMAF,LBP,172,1.15,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,170,1.36,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,170,1.36,6.44 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ARI 540,LBP,165,1.29,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,113,0.96,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,115,1.21,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,113,0.93,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,113,0.96,6.44 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,EN12900,LBP,100,1.11,6.36 cm³,RSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,91,0.90,6.36 cm³,RSIR/CSIR,LST
EGAS80HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,91,0.90,6.44 cm³,RSIR/CSIR,LST
EGAS90HLR,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,ASHRAE,LBP,272,1.62,7.15 cm³,RSIR/CSIR,LST
EGAS90HLR,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,ARI 540,LBP,233,1.41,7.15 cm³,RSIR/CSIR,LST
EGAS90HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,219,1.39,7.15 cm³,RSIR,LST
EGAS90HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,218,1.50,7.15 cm³,RSIR/CSIR,LST
EGAS90HLR,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,CECOMAF,LBP,193,1.22,7.15 cm³,RSIR/CSIR,LST
EGAS90HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,187,1.34,7.15 cm³,RSIR/CSIR,LST
EGAS90HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,187,1.23,7.15 cm³,RSIR,LST
EGAS90HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,114,1.05,7.15 cm³,RSIR,LST
EGAS90HLR,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,98,0.83,7.15 cm³,RSIR/CSIR,LST
EGD60HLC,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,177,1.76,5.17 cm³,RSCR,LST
EGD60HLC,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,156,1.54,5.17 cm³,RSCR,LST
EGD60HLC,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,CECOMAF,LBP,127,1.36,5.17 cm³,RSCR,LST
EGD60HLC,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,89,1.33,5.17 cm³,RSCR,LST
EGD70HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,199,1.85,5.64 cm³,RSCR,LST
EGD70HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,173,1.61,5.64 cm³,RSCR,LST
EGD70HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,104,1.40,5.64 cm³,RSCR,LST
EGD80HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,237,1.86,6.44 cm³,RSCR,LST
EGD80HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,205,1.62,6.44 cm³,RSCR,LST
EGD80HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,124,1.43,6.44 cm³,RSCR,LST
EGU110HLC,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,322,1.61,9.5 cm³,RSCR,LST
EGU110HLC,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,284,1.43,9.5 cm³,RSCR,LST
EGU110HLC,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,274,1.58,9.5 cm³,RSCR,LST
EGU110HLC,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,239,1.42,9.5 cm³,RSCR,LST
EGU110HLC,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,151,1.08,9.5 cm³,RSCR,LST
EGU110HLC,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,132,1.04,9.5 cm³,RSCR,LST
EGUS100HLP,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,307,1.65,7.95 cm³,RSIR,LST
EGUS100HLP,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,264,1.47,7.95 cm³,RSIR,LST
EGUS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,250,1.57,7.95 cm³,RSIR,LST
EGUS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,215,1.39,7.95 cm³,RSIR,LST
EGUS100HLP,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,138,1.02,7.95 cm³,RSIR,LST
EGUS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,112,0.96,7.95 cm³,RSIR,LST
EGUS70HLP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,203,1.64,5.56 cm³,RSIR,LST
EGUS70HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,203,1.63,5.56 cm³,RSIR,LST
EGUS70HLP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,181,1.48,5.56 cm³,RSIR,LST
EGUS70HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,181,1.47,5.56 cm³,RSIR,LST
EGUS70HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,163,1.56,5.56 cm³,RSIR,LST
EGUS70HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,146,1.42,5.56 cm³,RSIR,LST
EGUS70HLP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,93,0.95,5.56 cm³,RSIR,LST
EGUS70HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,93,0.94,5.56 cm³,RSIR,LST
EGUS70HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,75,0.89,5.56 cm³,RSIR,LST
EGUS80HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,238,1.63,6.36 cm³,RSIR,LST
EGUS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,238,1.61,6.36 cm³,RSIR,LST
EGUS80HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,210,1.46,6.36 cm³,RSIR,LST
EGUS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,210,1.45,6.36 cm³,RSIR,LST
EGUS80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,193,1.51,6.36 cm³,RSIR,LST
EGUS80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,170,1.36,6.36 cm³,RSIR,LST
EGUS80HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,113,0.98,6.36 cm³,RSIR,LST
EGUS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,113,0.97,6.36 cm³,RSIR,LST
EGUS80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,91,0.90,6.36 cm³,RSIR,LST
EGUS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,277,1.63,7.15 cm³,RSIR,LST
EGUS90HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,277,1.65,7.15 cm³,RSIR,LST
EGUS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,240,1.46,7.15 cm³,RSIR,LST
EGUS90HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,240,1.47,7.15 cm³,RSIR,LST
EGUS90HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,224,1.54,7.15 cm³,RSIR,LST
EGUS90HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,194,1.38,7.15 cm³,RSIR,LST
EGUS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,130,1.04,7.15 cm³,RSIR,LST
EGUS90HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,130,1.06,7.15 cm³,RSIR,LST
EGUS90HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,105,0.98,7.15 cm³,RSIR,LST
EGX100CLC,R-600a,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,222,1.82,13.54 cm³,RSCR,LST
EGX100CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,195,1.55,13.54 cm³,RSCR,LST
EGX100CLC,R-600a,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,185,1.61,13.54 cm³,RSCR,LST
EGX100CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,177,1.43,13.54 cm³,RSCR,LST
EGX100CLC,R-600a,50 Hz,1/3,220-240 V 50 Hz,LBP,CECOMAF,LBP,168,1.44,13.54 cm³,RSCR,LST
EGX100CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,125,1.40,13.54 cm³,RSCR,LST
EGX100HLC,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,ASHRAE,LBP,307,1.79,7.95 cm³,RSCR,LST
EGX100HLC,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,ARI 540,LBP,264,1.58,7.95 cm³,RSCR,LST
EGX100HLC,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,EN12900,LBP,138,1.07,7.95 cm³,RSCR,LST
EGX110CLC,R-600a,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,260,1.82,14.77 cm³,RSCR,LST
EGX110CLC,R-600a,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,207,1.52,14.77 cm³,RSCR,LST
EGX110CLC,R-600a,50 Hz,1/3,220-240 V 50 Hz,LBP,CECOMAF,LBP,190,1.42,14.77 cm³,RSCR,LST
EGX110CLC,R-600a,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,133,1.37,14.77 cm³,RSCR,LST
EGX70HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,203,1.78,5.56 cm³,RSCR,LST
EGX70HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,181,1.62,5.56 cm³,RSCR,LST
EGX70HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,93,1.02,5.56 cm³,RSCR,LST
EGX80CLC,R-600a,60 Hz,-,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,241,1.81,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,60 Hz,-,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,199,1.53,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,198,1.86,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,50 Hz,-,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,195,1.78,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,169,1.65,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,50 Hz,-,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,164,1.52,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,151,1.46,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,60 Hz,-,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,126,1.40,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,50 Hz,-,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,102,1.35,11.14 cm³,RSCR,LST
EGX80CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,97,1.17,11.14 cm³,RSCR,LST
EGX80HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,238,1.82,6.36 cm³,RSCR,LST
EGX80HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,210,1.63,6.36 cm³,RSCR,LST
EGX80HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,113,1.08,6.36 cm³,RSCR,LST
EGX90CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,216,1.84,12.21 cm³,RSCR,LST
EGX90CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,183,1.65,12.21 cm³,RSCR,LST
EGX90CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,164,1.45,12.21 cm³,RSCR,LST
EGX90CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,107,1.21,12.21 cm³,RSCR,LST
EGX90HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,277,1.82,7.15 cm³,RSCR,LST
EGX90HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,240,1.62,7.15 cm³,RSCR,LST
EGX90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,220,1.73,7.15 cm³,RSCR,LST
EGX90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,187,1.52,7.15 cm³,RSCR,LST
EGX90HLC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,130,1.15,7.15 cm³,RSCR,LST
EGX90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,115,1.37,7.15 cm³,RSCR,LST
EGYS100HLP,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,ASHRAE,LBP,307,1.64,7.95 cm³,RSIR,LST
EGYS100HLP,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,ARI 540,LBP,264,1.46,7.95 cm³,RSIR,LST
EGYS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,250,1.67,7.95 cm³,RSIR,LST
EGYS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,215,1.49,7.95 cm³,RSIR,LST
EGYS100HLP,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,EN12900,LBP,138,1.01,7.95 cm³,RSIR,LST
EGYS100HLP,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,112,1.03,7.95 cm³,RSIR,LST
EGYS70HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,203,1.66,5.56 cm³,RSIR,LST
EGYS70HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,181,1.50,5.56 cm³,RSIR,LST
EGYS70HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,93,0.95,5.56 cm³,RSIR,LST
EGYS80CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,194,1.71,11.14 cm³,RSIR,LST
EGYS80CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,163,1.47,11.14 cm³,RSIR,LST
EGYS80CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,CECOMAF,LBP,146,1.35,11.14 cm³,RSIR,LST
EGYS80CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,106,1.57,11.14 cm³,RSIR,LST
EGYS80HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,238,1.64,6.36 cm³,RSIR,LST
EGYS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,237,1.65,6.36 cm³,RSIR,LST
EGYS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,210,1.49,6.36 cm³,RSIR,LST
EGYS80HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,210,1.47,6.36 cm³,RSIR,LST
EGYS80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,193,1.54,6.36 cm³,RSIR,LST
EGYS80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,170,1.39,6.36 cm³,RSIR,LST
EGYS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,113,1.00,6.36 cm³,RSIR,LST
EGYS80HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,113,0.99,6.36 cm³,RSIR,LST
EGYS80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,91,0.91,6.36 cm³,RSIR,LST
EGYS90CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,270,1.72,12.21 cm³,RSCR,LST
EGYS90CLP,R-600a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,264,1.67,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,223,1.46,12.21 cm³,RSCR,LST
EGYS90CLP,R-600a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,220,1.43,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,216,1.71,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,213,1.69,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,181,1.47,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,179,1.45,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,CECOMAF,LBP,163,1.34,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,141,1.32,12.21 cm³,RSCR,LST
EGYS90CLP,R-600a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,138,1.36,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,115,1.28,12.21 cm³,RSIR,LST
EGYS90CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,111,1.29,12.21 cm³,RSIR,LST
EGYS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,277,1.66,7.15 cm³,RSIR,LST
EGYS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,240,1.48,7.15 cm³,RSIR,LST
EGYS90HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,224,1.73,7.15 cm³,RSCR,LST
EGYS90HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,194,1.55,7.15 cm³,RSCR,LST
EGYS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,130,1.05,7.15 cm³,RSIR,LST
EGYS90HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,105,1.08,7.15 cm³,RSCR,LST
EGZS100HLC,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,307,1.79,7.95 cm³,RSCR,LST
EGZS100HLC,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,262,1.55,7.95 cm³,RSCR,LST
EGZS100HLC,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,250,1.75,7.95 cm³,RSCR,LST
EGZS100HLC,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,213,1.53,7.95 cm³,RSCR,LST
EGZS100HLC,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,178,1.32,7.95 cm³,RSCR,LST
EGZS100HLC,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,157,1.33,7.95 cm³,RSCR,LST
EGZS100HLC,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,129,1.30,7.95 cm³,RSCR,LST
EGZS100HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,311,1.77,7.95 cm³,RSCR,LST
EGZS100HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,266,1.53,7.95 cm³,RSCR,LST
EGZS100HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,158,1.29,7.95 cm³,RSCR,LST
EGZS70HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,203,1.79,5.56 cm³,RSCR,LST
EGZS70HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,203,1.67,5.56 cm³,RSIR,LST
EGZS70HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,181,1.62,5.56 cm³,RSCR,LST
EGZS70HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,181,1.51,5.56 cm³,RSIR,LST
EGZS70HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,163,1.73,5.56 cm³,RSCR,LST
EGZS70HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,163,1.62,5.56 cm³,RSIR,LST
EGZS70HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,146,1.57,5.56 cm³,RSCR,LST
EGZS70HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,146,1.47,5.56 cm³,RSIR,LST
EGZS70HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,93,1.02,5.56 cm³,RSCR,LST
EGZS70HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,93,0.96,5.56 cm³,RSIR,LST
EGZS70HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,75,0.96,5.56 cm³,RSCR,LST
EGZS70HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,75,0.91,5.56 cm³,RSIR,LST
EGZS70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,203,1.74,5.56 cm³,RSCR,LST
EGZS70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,181,1.58,5.56 cm³,RSCR,LST
EGZS70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,93,1.00,5.56 cm³,RSCR,LST
EGZS80CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,198,1.78,11.14 cm³,RSCR,LST
EGZS80CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,165,1.52,11.14 cm³,RSCR,LST
EGZS80CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,CECOMAF,LBP,149,1.39,11.14 cm³,RSCR,LST
EGZS80CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,106,1.35,11.14 cm³,RSCR,LST
EGZS80HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,243,1.78,6.36 cm³,RSCR,LST
EGZS80HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,210,1.55,6.36 cm³,RSCR,LST
EGZS80HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,193,1.64,6.36 cm³,RSIR,LST
EGZS80HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,193,1.73,6.36 cm³,RSCR,LST
EGZS80HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,170,1.48,6.36 cm³,RSIR,LST
EGZS80HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,170,1.56,6.36 cm³,RSCR,LST
EGZS80HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,125,1.34,6.36 cm³,RSCR,LST
EGZS80HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,91,0.97,6.36 cm³,RSIR,LST
EGZS80HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,91,0.99,6.36 cm³,RSCR,LST
EGZS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,238,1.75,6.36 cm³,RSCR,LST
EGZS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,210,1.57,6.36 cm³,RSCR,LST
EGZS80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,113,1.04,6.36 cm³,RSCR,LST
EGZS90CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,215,1.77,12.21 cm³,RSCR,LST
EGZS90CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,179,1.51,12.21 cm³,RSCR,LST
EGZS90CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,CECOMAF,LBP,162,1.39,12.21 cm³,RSCR,LST
EGZS90CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,111,1.36,12.21 cm³,RSCR,LST
EGZS90HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,277,1.79,7.15 cm³,RSCR,LST
EGZS90HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,276,1.70,7.15 cm³,RSIR,LST
EGZS90HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,240,1.60,7.15 cm³,RSCR,LST
EGZS90HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,237,1.48,7.15 cm³,RSIR,LST
EGZS90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,224,1.74,7.15 cm³,RSCR,LST
EGZS90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,223,1.64,7.15 cm³,RSIR,LST
EGZS90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,194,1.56,7.15 cm³,RSCR,LST
EGZS90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,189,1.47,7.15 cm³,RSIR,LST
EGZS90HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,140,1.36,7.15 cm³,RSCR,LST
EGZS90HLC,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,140,1.32,7.15 cm³,RSIR,LST
EGZS90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,115,1.21,7.15 cm³,RSCR,LST
EGZS90HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,115,1.17,7.15 cm³,RSIR,LST
EGZS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,277,1.75,7.15 cm³,RSCR,LST
EGZS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,240,1.56,7.15 cm³,RSCR,LST
EGZS90HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,130,1.11,7.15 cm³,RSCR,LST
EHS2155U,R-290,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,592,1.55,12.21 cm³,CSIR,LST/HST
EHS2155U,R-290,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,492,1.33,12.21 cm³,CSIR,LST/HST
EHS2155U,R-290,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,443,1.21,12.21 cm³,CSIR,LST/HST
EHS2155U,R-290,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,351,1.31,12.21 cm³,CSIR,LST/HST
EM20LHR,R1234yf,60 Hz,1/12,100 V 50 Hz / 100 V 60 Hz,HBP,EN12900,HBP,231,2.18,2.27 cm³,RSIR,LST
EM20LHR,R1234yf,60 Hz,1/12,100 V 50 Hz / 100 V 60 Hz,HBP,CECOMAF,HBP,219,1.98,2.27 cm³,RSIR,LST
EM20LHR,R1234yf,50 Hz,1/12,100 V 50 Hz / 100 V 60 Hz,HBP,EN12900,HBP,195,2.18,2.27 cm³,RSIR,LST
EM20LHR,R1234yf,50 Hz,1/12,100 V 50 Hz / 100 V 60 Hz,HBP,CECOMAF,HBP,184,1.98,2.27 cm³,RSIR,LST
EM2C20CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ASHRAE,LBP,61,1.63,3.97 cm³,RSCR,LST
EM2C20CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ARI 540,LBP,53,1.41,3.97 cm³,RSCR,LST
EM2C20CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,CECOMAF,LBP,46,1.27,3.97 cm³,RSCR,LST
EM2C20CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,EN12900,LBP,31,1.17,3.97 cm³,RSCR,LST
EM2C26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,83,1.71,5.19 cm³,RSCR,LST
EM2C26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,72,1.50,5.19 cm³,RSCR,LST
EM2C26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,CECOMAF,LBP,62,1.34,5.19 cm³,RSCR,LST
EM2C26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,EN12900,LBP,43,1.33,5.19 cm³,RSCR,LST
EM2C32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,98,1.80,5.96 cm³,RSCR,LST
EM2C32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.58,5.96 cm³,RSCR,LST
EM2C32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,CECOMAF,LBP,72,1.43,5.96 cm³,RSCR,LST
EM2C32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,50,1.37,5.96 cm³,RSCR,LST
EM2C40CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,122,1.79,7.23 cm³,RSCR,LST
EM2C40CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.56,7.23 cm³,RSCR,LST
EM2C40CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,91,1.42,7.23 cm³,RSCR,LST
EM2C40CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,60,1.35,7.23 cm³,RSCR,LST
EM2C46CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,136,1.78,7.96 cm³,RSCR,LST
EM2C46CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,112,1.52,7.96 cm³,RSCR,LST
EM2C46CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,CECOMAF,LBP,99,1.39,7.96 cm³,RSCR,LST
EM2C46CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,68,1.35,7.96 cm³,RSCR,LST
EM2C55CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,150,1.76,9.04 cm³,RSCR,LST
EM2C55CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,126,1.52,9.04 cm³,RSCR,LST
EM2C55CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,111,1.39,9.04 cm³,RSCR,LST
EM2C55CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,79,1.36,9.04 cm³,RSCR,LST
EM2C66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,177,1.80,10.61 cm³,RSCR,LST
EM2C66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,150,1.54,10.61 cm³,RSCR,LST
EM2C66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,133,1.41,10.61 cm³,RSCR,LST
EM2C66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,91,1.39,10.61 cm³,RSCR,LST
EM2C70CLT,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,189,1.81,11.14 cm³,RSCR,LST
EM2C70CLT,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,158,1.53,11.14 cm³,RSCR,LST
EM2C70CLT,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,CECOMAF,LBP,141,1.42,11.14 cm³,RSCR,LST
EM2C70CLT,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,97,1.35,11.14 cm³,RSCR,LST
EM2P60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,ASHRAE,LBP,180,1.49,9.04 cm³,RSIR,LST
EM2P60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,179,1.44,9.04 cm³,RSIR,LST
EM2P60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,ARI 540,LBP,153,1.27,9.04 cm³,RSIR,LST
EM2P60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,152,1.24,9.04 cm³,RSIR,LST
EM2P60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,EN12900,LBP,98,1.12,9.04 cm³,RSIR,LST
EM2P60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,93,1.05,9.04 cm³,RSIR,LST
EM2P70CLP,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,211,1.51,10.61 cm³,RSIR,LST
EM2P70CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,210,1.43,10.61 cm³,RSIR,LST
EM2P70CLP,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,177,1.29,10.61 cm³,RSIR,LST
EM2P70CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,178,1.23,10.61 cm³,RSIR,LST
EM2P70CLP,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,112,1.11,10.61 cm³,RSIR,LST
EM2P70CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,112,1.05,10.61 cm³,RSIR,LST
EM2S30HLR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ASHRAE,LBP,98,1.40,3 cm³,RSIR,LST
EM2S30HLR,R-134a,60 Hz,1/10,220 V 60 Hz,LBP,ASHRAE,LBP,97,1.35,3 cm³,RSIR,LST
EM2S30HLR,R-134a,60 Hz,1/10,220 V 60 Hz,LBP,ARI 540,LBP,85,1.20,3 cm³,RSIR,LST
EM2S30HLR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,CECOMAF,LBP,66,0.99,3 cm³,RSIR,LST
EM2S30HLR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,EN12900,LBP,49,1.19,3 cm³,RSIR,LST
EM2S30HLR,R-134a,60 Hz,1/10,220 V 60 Hz,LBP,EN12900,LBP,48,1.05,3 cm³,RSIR,LST
EM2S40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,115,1.60,5.96 cm³,RSCR,LST
EM2S40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,114,1.57,5.96 cm³,RSIR,LST
EM2S40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,97,1.37,5.96 cm³,RSCR,LST
EM2S40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,97,1.35,5.96 cm³,RSIR,LST
EM2S40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,62,1.19,5.96 cm³,RSIR,LST
EM2S40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,62,1.19,5.96 cm³,RSCR,LST
EM2S60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,180,1.57,9.04 cm³,RSIR,LST
EM2S60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,ASHRAE,LBP,177,1.50,9.04 cm³,RSIR,LST
EM2S60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,153,1.35,9.04 cm³,RSIR,LST
EM2S60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,ARI 540,LBP,151,1.29,9.04 cm³,RSIR,LST
EM2S60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,92,1.15,9.04 cm³,RSIR,LST
EM2S60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,EN12900,LBP,90,1.10,9.04 cm³,RSIR,LST
EM2S60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,188,1.50,5.75 cm³,RSIR,LST
EM2S60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,187,1.49,5.75 cm³,RSIR,LST
EM2S60HLP,R-134a,60 Hz,1/6,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,177,1.50,5.19 cm³,RSIR,LST
EM2S60HLP,R-134a,60 Hz,1/6,220 V 60 Hz,L/MBP,ASHRAE,LBP,177,1.50,5.19 cm³,RSIR,LST
EM2S60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,163,1.31,5.75 cm³,RSIR,LST
EM2S60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,163,1.31,5.75 cm³,RSIR,LST
EM2S60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,97,1.14,5.75 cm³,RSIR,LST
EM2S60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,95,1.23,5.75 cm³,RSIR,LST
EM2S65HLP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ASHRAE,LBP,174,1.54,6.36 cm³,RSCR,LST
EM2S65HLP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ARI 540,LBP,151,1.35,6.36 cm³,RSCR,LST
EM2S65HLP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,EN12900,LBP,87,1.22,6.36 cm³,RSCR,LST
EM2S70CLC,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,206,1.60,10.61 cm³,RSCR,LST
EM2S70CLC,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,172,1.35,10.61 cm³,RSCR,LST
EM2S70CLC,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,109,1.17,10.61 cm³,RSCR,LST
EM2S70CLP,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,208,1.56,10.61 cm³,RSIR,LST
EM2S70CLP,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,175,1.33,10.61 cm³,RSIR,LST
EM2S70CLP,R-600a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,112,1.18,10.61 cm³,RSIR,LST
EM2S75HLP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ASHRAE,LBP,187,1.56,6.76 cm³,RSCR,LST
EM2S75HLP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ARI 540,LBP,163,1.38,6.76 cm³,RSCR,LST
EM2S75HLP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,EN12900,LBP,93,1.23,6.76 cm³,RSCR,LST
EM2S80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,224,1.57,6.6 cm³,RSIR,LST
EM2S80HLR,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ASHRAE,LBP,223,1.57,6.6 cm³,RSIR,LST
EM2S80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,192,1.36,6.6 cm³,RSIR,LST
EM2S80HLR,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ARI 540,LBP,192,1.38,6.6 cm³,RSIR,LST
EM2S80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,CECOMAF,LBP,158,1.17,6.6 cm³,RSIR,LST
EM2S80HLR,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,EN12900,LBP,112,1.17,6.6 cm³,RSIR,LST
EM2S80HLR,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,110,1.14,6.6 cm³,RSIR,LST
EM2T60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,175,1.39,9.04 cm³,RSIR,LST
EM2T60CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,ASHRAE,LBP,175,1.37,9.04 cm³,RSIR,LST
EM2T60CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,ARI 540,LBP,149,1.18,9.04 cm³,RSIR,LST
EM2T60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,149,1.19,9.04 cm³,RSIR,LST
EM2T60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,91,1.03,9.04 cm³,RSIR,LST
EM2T60CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,EN12900,LBP,90,1.00,9.04 cm³,RSIR,LST
EM2U3111U,R-290,60 Hz,1/6,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,169,1.67,3 cm³,RSCR,LST
EM2U3111U,R-290,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,169,1.64,3 cm³,RSCR,LST
EM2U3111U,R-290,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,144,1.42,3 cm³,RSCR,LST
EM2U3111U,R-290,60 Hz,1/6,115-127 V 60 Hz,L/MBP,ARI 540,LBP,143,1.45,3 cm³,RSCR,LST
EM2U3111U,R-290,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,141,1.54,3 cm³,RSCR,LST
EM2U3111U,R-290,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,120,1.34,3 cm³,RSCR,LST
EM2U3111U,R-290,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,100,1.28,3 cm³,RSCR,LST
EM2U3111U,R-290,60 Hz,1/6,115-127 V 60 Hz,L/MBP,EN12900,LBP,99,1.30,3 cm³,RSCR,LST
EM2U3111U,R-290,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,85,1.22,3 cm³,RSCR,LST
EM2U3115U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,234,1.61,3.97 cm³,RSCR,LST
EM2U3115U,R-290,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,232,1.65,3.97 cm³,RSCR,LST
EM2U3115U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,197,1.40,3.97 cm³,RSCR,LST
EM2U3115U,R-290,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,196,1.43,3.97 cm³,RSCR,LST
EM2U3115U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,195,1.59,3.97 cm³,RSCR,LST
EM2U3115U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,165,1.37,3.97 cm³,RSCR,LST
EM2U3115U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,138,1.30,3.97 cm³,RSCR,LST
EM2U3115U,R-290,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,135,1.30,3.97 cm³,RSCR,LST
EM2U3115U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,114,1.24,3.97 cm³,RSCR,LST
EM2U50CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,ASHRAE,LBP,142,1.41,7.23 cm³,RSIR,LST
EM2U50CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,140,1.39,7.23 cm³,RSIR,LST
EM2U50CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,ARI 540,LBP,121,1.22,7.23 cm³,RSIR,LST
EM2U50CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,119,1.20,7.23 cm³,RSIR,LST
EM2U50CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,EN12900,LBP,76,1.08,7.23 cm³,RSIR,LST
EM2U50CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,74,1.11,7.23 cm³,RSIR,LST
EM2U50HLP,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,151,1.46,4.5 cm³,RSIR,LST
EM2U50HLP,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,130,1.28,4.5 cm³,RSIR,LST
EM2U50HLP,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,CECOMAF,LBP,107,1.09,4.5 cm³,RSIR,LST
EM2U50HLP,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,78,1.09,4.5 cm³,RSIR,LST
EM2U60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,ASHRAE,LBP,180,1.49,9.04 cm³,RSIR,LST
EM2U60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,179,1.44,9.04 cm³,RSIR,LST
EM2U60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,ARI 540,LBP,153,1.27,9.04 cm³,RSIR,LST
EM2U60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,152,1.24,9.04 cm³,RSIR,LST
EM2U60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,EN12900,LBP,98,1.12,9.04 cm³,RSIR,LST
EM2U60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,93,1.05,9.04 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,188,1.50,5.75 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,182,1.41,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,186,1.59,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,185,1.60,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,184,1.43,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,163,1.31,5.75 cm³,RSIR,LST
EM2U60HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,161,1.58,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,157,1.23,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,161,1.40,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,160,1.40,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,159,1.27,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,158,1.61,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,142,1.44,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,140,1.47,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,CECOMAF,LBP,128,1.05,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,CECOMAF,LBP,131,1.18,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,98,1.24,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,98,1.17,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,97,1.14,5.75 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,91,1.08,5.54 cm³,RSIR,LST
EM2U60HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,91,1.18,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,73,0.99,5.54 cm³,RSCR,LST
EM2U60HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,71,0.95,5.54 cm³,RSIR,LST
EM2U70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,228,1.67,6.36 cm³,RSCR,LST
EM2U70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,195,1.45,6.36 cm³,RSCR,LST
EM2U70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,117,1.25,6.36 cm³,RSCR,LST
EM2U80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,236,1.66,6.76 cm³,RSCR,LST
EM2U80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ASHRAE,LBP,226,1.51,6.76 cm³,RSCR,LST
EM2U80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ASHRAE,LBP,226,1.51,6.76 cm³,RSIR,LST
EM2U80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,231,1.56,6.76 cm³,RSIR,LST
EM2U80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,203,1.45,6.76 cm³,RSCR,LST
EM2U80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ARI 540,LBP,195,1.32,6.76 cm³,RSCR,LST
EM2U80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,ARI 540,LBP,195,1.32,6.76 cm³,RSIR,LST
EM2U80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,198,1.36,6.76 cm³,RSIR,LST
EM2U80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,122,1.24,6.76 cm³,RSCR,LST
EM2U80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,EN12900,LBP,113,1.15,6.76 cm³,RSCR,LST
EM2U80HLP,R-134a,60 Hz,1/4,220 V 60 Hz,LBP,EN12900,LBP,113,1.15,6.76 cm³,RSIR,LST
EM2U80HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,117,1.16,6.76 cm³,RSIR,LST
EM2X1121U,R-290,60 Hz,1/3,115-127 V 60 Hz,LBP,ASHRAE,LBP,330,1.91,5.54 cm³,CSCR,LST
EM2X1121U,R-290,60 Hz,1/3,220 V 60 Hz,LBP,ASHRAE,LBP,319,1.75,5.54 cm³,RSCR,LST
EM2X1121U,R-290,60 Hz,1/3,115-127 V 60 Hz,LBP,ARI 540,LBP,285,1.70,5.54 cm³,CSCR,LST
EM2X1121U,R-290,60 Hz,1/3,220 V 60 Hz,LBP,ARI 540,LBP,271,1.53,5.54 cm³,RSCR,LST
EM2X1121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,256,1.71,5.54 cm³,RSCR,LST
EM2X1121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,216,1.50,5.54 cm³,RSCR,LST
EM2X1121U,R-290,60 Hz,1/3,115-127 V 60 Hz,LBP,EN12900,LBP,181,1.40,5.54 cm³,CSCR,LST
EM2X1121U,R-290,60 Hz,1/3,220 V 60 Hz,LBP,EN12900,LBP,178,1.36,5.54 cm³,RSCR,LST
EM2X1121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,143,1.35,5.54 cm³,RSCR,LST
EM2X1125U,R-290,60 Hz,1/3,115-127 V 60 Hz,LBP,ASHRAE,LBP,375,1.89,6.09 cm³,CSCR,LST
EM2X1125U,R-290,60 Hz,1/3,220 V 60 Hz,LBP,ASHRAE,LBP,361,1.74,6.09 cm³,RSCR,LST
EM2X1125U,R-290,60 Hz,1/3,115-127 V 60 Hz,LBP,ARI 540,LBP,319,1.68,6.09 cm³,CSCR,LST
EM2X1125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,293,1.80,6.09 cm³,RSCR,LST
EM2X1125U,R-290,50 Hz,2/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,291,1.77,6.09 cm³,RSCR,LST
EM2X1125U,R-290,60 Hz,1/3,220 V 60 Hz,LBP,CECOMAF,LBP,251,1.26,6.09 cm³,RSCR,LST
EM2X1125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,248,1.57,6.09 cm³,RSCR,LST
EM2X1125U,R-290,50 Hz,2/5,220-240 V 50 Hz,LBP,ARI 540,LBP,244,1.50,6.09 cm³,RSCR,LST
EM2X1125U,R-290,60 Hz,1/3,115-127 V 60 Hz,LBP,EN12900,LBP,206,1.42,6.09 cm³,CSCR,LST
EM2X1125U,R-290,60 Hz,1/3,220 V 60 Hz,LBP,EN12900,LBP,203,1.38,6.09 cm³,RSCR,LST
EM2X1125U,R-290,50 Hz,2/5,220-240 V 50 Hz,LBP,EN12900,LBP,172,1.53,6.09 cm³,RSCR,LST
EM2X1125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,167,1.40,6.09 cm³,RSCR,LST
EM2X3117U,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,252,1.69,4.5 cm³,RSCR,LST
EM2X3117U,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ARI 540,LBP,225,1.54,4.5 cm³,RSCR,LST
EM2X3117U,R-290,50 Hz,1/5,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,212,1.71,4.5 cm³,RSCR,LST
EM2X3117U,R-290,50 Hz,1/5,220-240 V 50 Hz,L/MBP,ARI 540,LBP,191,1.56,4.5 cm³,RSCR,LST
EM2X3117U,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,EN12900,LBP,165,1.49,4.5 cm³,RSCR,LST
EM2X3117U,R-290,50 Hz,1/5,220-240 V 50 Hz,L/MBP,EN12900,LBP,136,1.49,4.5 cm³,RSCR,LST
EM2X3121U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,336,1.71,5.54 cm³,RSCR,LST
EM2X3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,331,1.73,5.54 cm³,RSCR,LST
EM2X3121U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,324,1.71,5.54 cm³,RSCR,LST
EM2X3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,292,1.57,5.54 cm³,RSCR,LST
EM2X3121U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,282,1.48,5.54 cm³,RSCR,LST
EM2X3121U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,276,1.68,5.54 cm³,RSCR,LST
EM2X3121U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,273,1.48,5.54 cm³,RSCR,LST
EM2X3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,270,1.75,5.54 cm³,RSCR,LST
EM2X3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,LBP,241,1.60,5.54 cm³,RSCR,LST
EM2X3121U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,CECOMAF,LBP,234,1.28,5.54 cm³,RSCR,LST
EM2X3121U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,233,1.45,5.54 cm³,RSCR,LST
EM2X3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,214,1.55,5.54 cm³,RSCR,LST
