Model,Refrigerant,Frequency / Rotation,HP,Power Supply,Application,Standard Condition,Tested Conditions,Capacity,Efficiency,Displacement,Motor Type,Starting Torque
EM2X3121U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,194,1.39,5.54 cm³,RSCR,LST
EM2X3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,EN12900,LBP,175,1.56,5.54 cm³,RSCR,LST
EM2X3121U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,162,1.35,5.54 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ASHRAE,MBP,564,2.29,6.09 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,MBP,551,2.37,6.09 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,EN12900,MBP,547,2.55,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,369,1.69,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,358,1.70,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,357,1.69,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,315,1.53,6.09 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,315,1.78,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,312,1.47,6.09 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,308,1.69,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,301,1.47,6.09 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,LBP,278,1.61,6.09 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,260,1.47,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,CECOMAF,LBP,259,1.28,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,237,1.55,6.09 cm³,RSCR,LST
EM2X3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,224,1.42,6.09 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,EN12900,LBP,202,1.60,6.09 cm³,RSCR,LST
EM2X3125U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,178,1.35,6.09 cm³,RSCR,LST
EM2X3134U,R-290,60 Hz,1/2,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,496,1.73,7.96 cm³,RSCR,LST
EM2X3134U,R-290,60 Hz,1/2,220 V 60 Hz,L/MBP,ASHRAE,LBP,490,1.70,7.96 cm³,RSCR,LST
EM2X3134U,R-290,60 Hz,1/2,115-127 V 60 Hz,L/MBP,ARI 540,LBP,416,1.49,7.96 cm³,RSCR,LST
EM2X3134U,R-290,60 Hz,1/2,220 V 60 Hz,L/MBP,ARI 540,LBP,413,1.47,7.96 cm³,RSCR,LST
EM2X3134U,R-290,60 Hz,1/2,115-127 V 60 Hz,L/MBP,CECOMAF,LBP,359,1.30,7.96 cm³,RSCR,LST
EM2X3134U,R-290,60 Hz,1/2,220 V 60 Hz,L/MBP,EN12900,LBP,283,1.36,7.96 cm³,RSCR,LST
EM2Y50HLT,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,151,1.68,4.5 cm³,RSCR,LST
EM2Y50HLT,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,130,1.45,4.5 cm³,RSCR,LST
EM2Y50HLT,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,78,1.27,4.5 cm³,RSCR,LST
EM2Y60CLC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,168,1.74,8.41 cm³,RSCR,LST
EM2Y60CLC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,144,1.50,8.41 cm³,RSCR,LST
EM2Y60CLC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,88,1.32,8.41 cm³,RSCR,LST
EM2Y70CLC,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,209,1.67,10.61 cm³,RSCR,LST
EM2Y70CLC,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,178,1.43,10.61 cm³,RSCR,LST
EM2Y70CLC,R-600a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,109,1.26,10.61 cm³,RSCR,LST
EM2Y70HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,190,1.62,6.36 cm³,RSIR,LST
EM2Y70HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,LBP,167,1.47,6.36 cm³,RSIR,LST
EM2Y70HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,L/MBP,EN12900,LBP,93,1.02,6.36 cm³,RSIR,LST
EM2Y80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,203,1.68,6.76 cm³,RSIR,LST
EM2Y80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,178,1.53,6.76 cm³,RSIR,LST
EM2Y80HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,90,1.10,6.76 cm³,RSIR,LST
EM2Z60HLT,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,201,1.99,5.54 cm³,RSCR,LST
EM2Z60HLT,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,174,1.77,5.54 cm³,RSCR,LST
EM2Z60HLT,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,101,1.44,5.54 cm³,RSCR,LST
EM2Z70HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,225,1.75,6.36 cm³,RSCR,LST
EM2Z70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,224,1.74,6.36 cm³,RSCR,LST
EM2Z70HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,194,1.52,6.36 cm³,RSCR,LST
EM2Z70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,193,1.51,6.36 cm³,RSCR,LST
EM2Z70HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,187,1.67,6.36 cm³,RSCR,LST
EM2Z70HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,162,1.46,6.36 cm³,RSCR,LST
EM2Z70HLP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,118,1.34,6.36 cm³,RSCR,LST
EM2Z70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,113,1.26,6.36 cm³,RSCR,LST
EM2Z70HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,96,1.25,6.36 cm³,RSCR,LST
EM2Z80HLT,R-134a,60 Hz,-,115-127 V 60 Hz,LBP,ASHRAE,LBP,230,1.71,6.76 cm³,RSCR,LST
EM2Z80HLT,R-134a,60 Hz,-,115-127 V 60 Hz,LBP,ARI 540,LBP,197,1.49,6.76 cm³,RSCR,LST
EM2Z80HLT,R-134a,60 Hz,-,115-127 V 60 Hz,LBP,EN12900,LBP,116,1.25,6.76 cm³,RSCR,LST
EM30HNP,R-134a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,64,0.98,3 cm³,RSCR,LST
EM30HNP,R-134a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,58,0.93,3 cm³,RSCR,LST
EM30HNP,R-134a,50 Hz,1/10,220-240 V 50 Hz,LBP,EN12900,LBP,28,0.45,3 cm³,RSCR,LST
EM30HNR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ASHRAE,LBP,90,1.16,3 cm³,RSIR/CSIR,LST
EM30HNR,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,88,1.03,3 cm³,RSIR/CSIR,LST
EM30HNR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ARI 540,LBP,82,1.08,3 cm³,RSIR/CSIR,LST
EM30HNR,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,77,0.95,3 cm³,RSIR/CSIR,LST
EM30HNR,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,41,0.56,3 cm³,RSIR/CSIR,LST
EM30HNR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,EN12900,LBP,40,0.59,3 cm³,RSIR/CSIR,LST
EM30SC,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,115 V 60 Hz,LBP,ASHRAE,LBP,91,1.17,3 cm³,RSCR,LST
EM30SC,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,115 V 60 Hz,LBP,ARI 540,LBP,83,1.09,3 cm³,RSCR,LST
EM30SC,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,115 V 60 Hz,LBP,EN12900,LBP,42,0.59,3 cm³,RSCR,LST
EM3C60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,188,1.81,5.19 cm³,RSCR,LST
EM3C60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,159,1.57,5.19 cm³,RSCR,LST
EM3C60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,94,1.44,5.19 cm³,RSCR,LST
EM3D50HLT,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,155,1.81,4.5 cm³,RSCR,LST
EM3D50HLT,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,135,1.59,4.5 cm³,RSCR,LST
EM3D50HLT,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,CECOMAF,LBP,109,1.35,4.5 cm³,RSCR,LST
EM3D60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,184,1.79,5.19 cm³,RSCR,LST
EM3D60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,189,1.84,5.19 cm³,RSCR,LST
EM3D60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,158,1.56,5.19 cm³,RSCR,LST
EM3D60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,161,1.60,5.19 cm³,RSCR,LST
EM3D60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,92,1.37,5.19 cm³,RSCR,LST
EM3D60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,95,1.42,5.19 cm³,RSCR,LST
EM3D70HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,224,1.85,5.96 cm³,RSCR,LST
EM3D70HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,190,1.60,5.96 cm³,RSCR,LST
EM3D70HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,115,1.42,5.96 cm³,RSCR,LST
EM3U50HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,159,1.54,4.5 cm³,RSIR,LST
EM3U50HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,136,1.35,4.5 cm³,RSIR,LST
EM3U50HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,81,1.18,4.5 cm³,RSIR,LST
EM3U60HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,184,1.58,5.19 cm³,RSCR,LST
EM3U60HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,96,1.19,5.19 cm³,RSCR,LST
EM3Y50HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,165,1.70,4.5 cm³,RSCR,LST
EM3Y50HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,99,1.33,4.5 cm³,RSCR,LST
EM3Y60HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,187,1.73,5.19 cm³,RSCR,LST
EM3Y60HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,161,1.51,5.19 cm³,RSCR,LST
EM3Y60HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,97,1.33,5.19 cm³,RSCR,LST
EM3Y70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,221,1.66,5.96 cm³,RSIR,LST
EM3Y70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,188,1.44,5.96 cm³,RSIR,LST
EM3Y70HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,112,1.27,5.96 cm³,RSIR,LST
EM3Z60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,186,1.74,5.19 cm³,RSCR,LST
EM3Z60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,161,1.52,5.19 cm³,RSCR,LST
EM3Z60HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,97,1.32,5.19 cm³,RSCR,LST
EM3Z70HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,218,1.71,5.96 cm³,RSCR,LST
EM3Z70HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,186,1.49,5.96 cm³,RSCR,LST
EM3Z70HLT,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,110,1.33,5.96 cm³,RSCR,LST
EM3Z80HLT,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,ASHRAE,LBP,244,1.71,6.76 cm³,RSCR,LST
EM3Z80HLT,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,ARI 540,LBP,209,1.49,6.76 cm³,RSCR,LST
EM3Z80HLT,R-134a,60 Hz,1/3,115-127 V 60 Hz,LBP,EN12900,LBP,126,1.34,6.76 cm³,RSCR,LST
EM40HNP,R-134a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,90,1.10,3.77 cm³,RSIR,LST
EM40HNP,R-134a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,81,1.00,3.77 cm³,RSIR,LST
EM40HNP,R-134a,50 Hz,1/10,220-240 V 50 Hz,LBP,EN12900,LBP,41,0.58,3.77 cm³,RSIR,LST
EM40NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/8,115 V 60 Hz,LBP,ASHRAE,LBP,124,1.09,3.77 cm³,RSIR/CSIR,LST
EM40NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/8,115 V 60 Hz,LBP,ARI 540,LBP,106,0.94,3.77 cm³,RSIR/CSIR,LST
EM40NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/8,115 V 60 Hz,LBP,EN12900,LBP,52,0.57,3.77 cm³,RSIR/CSIR,LST
EM45HNR,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,124,1.18,3.77 cm³,RSIR/CSIR,LST
EM45HNR,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,111,1.08,3.77 cm³,RSIR/CSIR,LST
EM45HNR,R-134a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,96,1.01,3.77 cm³,RSIR/CSIR,LST
EM45HNR,R-134a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,83,0.91,3.77 cm³,RSIR/CSIR,LST
EM45HNR,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,59,0.65,3.77 cm³,RSIR/CSIR,LST
EM45HNR,R-134a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,42,0.51,3.77 cm³,RSIR/CSIR,LST
EM50HNP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,117,1.07,4.99 cm³,RSIR,LST
EM50HNP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,117,1.11,4.99 cm³,RSCR,LST
EM50HNP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,104,0.98,4.99 cm³,RSIR,LST
EM50HNP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,104,1.02,4.99 cm³,RSCR,LST
EM50HNP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,50,0.60,4.99 cm³,RSIR,LST
EM50HNP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,50,0.62,4.99 cm³,RSCR,LST
EM55HHR,R-134a,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,HBP,EN12900,HBP,495,2.26,4.6 cm³,RSIR,LST
EM55HHR,R-134a,60 Hz,1/6,115 V 60 Hz,HBP,EN12900,HBP,480,2.11,4.6 cm³,CSIR,LST
EM55HHR,R-134a,60 Hz,1/6,115-127 V 60 Hz,HBP,EN12900,HBP,480,2.11,4.6 cm³,CSIR,LST
EM55HHR,R-134a,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,HBP,CECOMAF,HBP,468,2.02,4.6 cm³,RSIR,LST
EM55HHR,R-134a,60 Hz,1/6,115 V 60 Hz,HBP,CECOMAF,HBP,453,1.90,4.6 cm³,CSIR,LST
EM55HHR,R-134a,60 Hz,1/6,115-127 V 60 Hz,HBP,CECOMAF,HBP,453,1.90,4.6 cm³,CSIR,LST
EM55HHR,R-134a,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,HBP,EN12900,HBP,416,2.27,4.6 cm³,RSIR,LST
EM55HHR,R-134a,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,HBP,CECOMAF,HBP,394,2.04,4.6 cm³,RSIR,LST
EM55HNR,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,143,1.16,4.6 cm³,RSIR/CSIR,LST
EM55HNR,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,142,1.18,4.6 cm³,RSIR/CSIR,LST
EM55HNR,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,126,1.08,4.6 cm³,RSIR/CSIR,LST
EM55HNR,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,125,1.05,4.6 cm³,RSIR/CSIR,LST
EM55HNR,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,122,1.10,4.6 cm³,RSIR/CSIR,LST
EM55HNR,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,107,1.00,4.6 cm³,RSIR/CSIR,LST
EM55HNR,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,64,0.64,4.6 cm³,RSIR/CSIR,LST
EM55HNR,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,56,0.58,4.6 cm³,RSIR/CSIR,LST
EM55HNR,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,56,0.61,4.6 cm³,RSIR/CSIR,LST
EM55HNX,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,143,1.16,4.6 cm³,CSIR,HST
EM55HNX,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,125,1.05,4.6 cm³,CSIR,HST
EM55HNX,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,64,0.64,4.6 cm³,CSIR,HST
EM55NP,Blend (R401A. R401B. R409A. R413A),50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,139,1.16,4.99 cm³,RSCR,LST
EM55NP,Blend (R401A. R401B. R409A. R413A),50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,126,1.07,4.99 cm³,RSCR,LST
EM55NP,Blend (R401A. R401B. R409A. R413A),50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,73,0.79,4.99 cm³,RSCR,LST
EM55NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,220 V 60 Hz,LBP,ASHRAE,LBP,171,1.17,4.99 cm³,RSIR/CSIR,LST
EM55NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,220 V 60 Hz,LBP,ARI 540,LBP,154,1.08,4.99 cm³,RSIR/CSIR,LST
EM55NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,220 V 60 Hz,LBP,EN12900,LBP,85,0.73,4.99 cm³,RSIR/CSIR,LST
EM60HNP,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,144,1.24,5.54 cm³,RSCR,LST
EM60HNP,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,127,1.10,5.54 cm³,RSCR,LST
EM60HNP,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,63,0.62,5.54 cm³,RSCR,LST
EM65HHC,R-134a,60 Hz,1/6,115 V 60 Hz,L/M/HBP,ASHRAE,HBP,681,2.46,5.54 cm³,RSCR,LST
EM65HHC,R-134a,60 Hz,1/6,115 V 60 Hz,L/M/HBP,ARI 540,HBP,607,2.20,5.54 cm³,RSCR,LST
EM65HHC,R-134a,60 Hz,1/6,115 V 60 Hz,L/M/HBP,EN12900,HBP,603,2.39,5.54 cm³,RSCR,LST
EM65HNR,R-134a,60 Hz,1/6,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,207,1.19,5.54 cm³,RSIR/CSIR,LST
EM65HNR,R-134a,60 Hz,1/6,115-127 V 60 Hz,L/MBP,ARI 540,LBP,178,1.04,5.54 cm³,RSIR/CSIR,LST
EM65HNR,R-134a,50 Hz,1/6,220 V 50 Hz,L/MBP,ASHRAE,LBP,157,1.19,5.54 cm³,RSIR/CSIR,LST
EM65HNR,R-134a,50 Hz,1/6,220 V 50 Hz,L/MBP,ARI 540,LBP,137,1.07,5.54 cm³,RSIR/CSIR,LST
EM65HNR,R-134a,60 Hz,1/6,115-127 V 60 Hz,L/MBP,EN12900,LBP,129,0.77,5.54 cm³,RSIR/CSIR,LST
EM65HNR,R-134a,50 Hz,1/6,220 V 50 Hz,L/MBP,EN12900,LBP,89,0.79,5.54 cm³,RSIR/CSIR,LST
EM65NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,187,1.18,5.54 cm³,RSIR/CSIR,LST
EM65NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,115 V 60 Hz,LBP,ASHRAE,LBP,187,1.21,5.54 cm³,RSIR/CSIR,LST
EM65NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,166,1.07,5.54 cm³,RSIR/CSIR,LST
EM65NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,115 V 60 Hz,LBP,ARI 540,LBP,166,1.11,5.54 cm³,RSIR/CSIR,LST
EM65NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,92,0.69,5.54 cm³,RSIR/CSIR,LST
EM65NR,Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,115 V 60 Hz,LBP,EN12900,LBP,92,0.73,5.54 cm³,RSIR/CSIR,LST
EMB32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,103,1.91,5.96 cm³,RSCR,LST
EMB32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,89,1.73,5.96 cm³,RSCR,LST
EMB32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,51,1.05,5.96 cm³,RSCR,LST
EMB40CLC,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,128,1.90,7.23 cm³,RSCR,LST
EMB40CLC,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,108,1.70,7.23 cm³,RSCR,LST
EMB40CLC,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,64,1.15,7.23 cm³,RSCR,LST
EMB46CLC,R-600a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,160,1.74,7.96 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,148,1.91,7.96 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,139,1.90,8.23 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,136,1.69,7.96 cm³,RSCR,LST
EMB46CLC,R-600a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,135,1.49,7.96 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,126,1.71,7.96 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,118,1.65,8.23 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,115,1.46,7.96 cm³,RSCR,LST
EMB46CLC,R-600a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,84,1.31,7.96 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,73,1.14,7.96 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,72,1.50,8.23 cm³,RSCR,LST
EMB46CLC,R-600a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,70,1.25,7.96 cm³,RSCR,LST
EMB55CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,162,1.88,9.04 cm³,RSCR,LST
EMB55CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,136,1.61,9.04 cm³,RSCR,LST
EMB55CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,86,1.44,9.04 cm³,RSCR,LST
EMB66CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,182,1.81,10.61 cm³,RSCR,LST
EMB66CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,154,1.55,10.61 cm³,RSCR,LST
EMB66CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,93,1.34,10.61 cm³,RSCR,LST
EMBS36CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,112,1.83,6.6 cm³,RSCR,LST
EMBS36CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,96,1.59,6.6 cm³,RSCR,LST
EMBS36CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,59,1.45,6.6 cm³,RSCR,LST
EMC20CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ASHRAE,LBP,62,1.64,3.97 cm³,RSCR,LST
EMC20CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ARI 540,LBP,54,1.41,3.97 cm³,RSCR,LST
EMC20CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,CECOMAF,LBP,47,1.29,3.97 cm³,RSCR,LST
EMC20CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,EN12900,LBP,34,1.21,3.97 cm³,RSCR,LST
EMC26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,79,1.74,5.19 cm³,RSCR,LST
EMC26CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ASHRAE,LBP,81,1.80,5.19 cm³,RSCR,LST
EMC26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,71,1.48,5.19 cm³,RSCR,LST
EMC26CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ARI 540,LBP,69,1.56,5.19 cm³,RSCR,LST
EMC26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,CECOMAF,LBP,60,1.38,5.19 cm³,RSCR,LST
EMC26CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,CECOMAF,LBP,59,1.38,5.19 cm³,RSCR,LST
EMC26CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,EN12900,LBP,41,1.48,5.19 cm³,RSCR,LST
EMC26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,EN12900,LBP,40,1.24,5.19 cm³,RSCR,LST
EMC3117U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,198,1.84,3.97 cm³,RSCR,LST
EMC3117U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,LBP,157,1.46,3.97 cm³,RSCR,LST
EMC3117U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,EN12900,LBP,108,1.54,3.97 cm³,RSCR,LST
EMC3119U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,229,1.82,4.53 cm³,RSCR,LST
EMC3119U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,LBP,189,1.52,4.53 cm³,RSCR,LST
EMC3119U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,EN12900,LBP,131,1.57,4.53 cm³,RSCR,LST
EMC3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,MBP,605,2.54,5.19 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ASHRAE,MBP,526,2.63,5.54 cm³,RSCR,LST
EMC3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,MBP,508,2.26,5.19 cm³,RSCR,LST
EMC3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,MBP,493,2.38,5.19 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,MBP,447,2.30,5.54 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,EN12900,MBP,443,2.49,5.54 cm³,RSCR,LST
EMC3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,295,1.78,5.19 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,265,1.78,5.54 cm³,RSCR,LST
EMC3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,252,1.55,5.19 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,235,1.76,5.19 cm³,CSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,LBP,225,1.52,5.54 cm³,RSCR,LST
EMC3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,CECOMAF,LBP,218,1.38,5.19 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,ARI 540,LBP,202,1.54,5.19 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,202,1.54,5.19 cm³,CSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,CECOMAF,LBP,196,1.38,5.54 cm³,RSCR,LST
EMC3121U,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,167,1.43,5.19 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz,L/MBP,EN12900,LBP,161,1.59,5.54 cm³,RSCR,LST
EMC3121U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,134,1.41,5.19 cm³,CSCR,LST
EMC3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,344,1.80,5.89 cm³,RSCR,LST
EMC3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,344,1.80,5.89 cm³,CSCR,LST
EMC3125U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,344,1.74,5.89 cm³,RSCR,LST
EMC3125U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,301,1.85,6.09 cm³,RSCR,LST
EMC3125U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,294,1.52,5.89 cm³,RSCR,LST
EMC3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,293,1.57,5.89 cm³,RSCR,LST
EMC3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,293,1.57,5.89 cm³,CSCR,LST
EMC3125U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ARI 540,LBP,252,1.57,6.09 cm³,RSCR,LST
EMC3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,198,1.49,5.89 cm³,RSCR,LST
EMC3125U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,198,1.49,5.89 cm³,CSCR,LST
EMC3125U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,195,1.42,5.89 cm³,RSCR,LST
EMC3125U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,EN12900,LBP,182,1.64,6.09 cm³,RSCR,LST
EMC3130U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,411,1.69,6.92 cm³,RSCR,LST
EMC3130U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,347,1.46,6.92 cm³,RSCR,LST
EMC3130U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,339,1.79,6.92 cm³,RSCR,LST
EMC3130U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ARI 540,LBP,283,1.54,6.92 cm³,RSCR,LST
EMC3130U,R-290,60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,238,1.38,6.92 cm³,RSCR,LST
EMC3130U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,EN12900,LBP,201,1.56,6.92 cm³,RSCR,LST
EMC3134U,R-290,60 Hz,-,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,484,1.76,7.95 cm³,RSCR,LST
EMC3134U,R-290,60 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,492,1.84,7.95 cm³,RSCR,LST
EMC3134U,R-290,60 Hz,-,115-127 V 60 Hz,L/MBP,ARI 540,LBP,440,1.59,7.95 cm³,RSCR,LST
EMC3134U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,418,1.78,7.95 cm³,RSCR,LST
EMC3134U,R-290,60 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,416,1.60,7.95 cm³,RSCR,LST
EMC3134U,R-290,50 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,399,1.73,7.95 cm³,RSCR,LST
EMC3134U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ARI 540,LBP,346,1.51,7.95 cm³,RSCR,LST
EMC3134U,R-290,50 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,333,1.47,7.95 cm³,RSCR,LST
EMC3134U,R-290,60 Hz,-,115-127 V 60 Hz,L/MBP,EN12900,LBP,322,1.57,7.95 cm³,RSCR,LST
EMC3134U,R-290,60 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,297,1.63,7.95 cm³,RSCR,LST
EMC3134U,R-290,50 Hz,1/3,220-240 V 50 Hz,L/MBP,EN12900,LBP,255,1.54,7.95 cm³,RSCR,LST
EMC3134U,R-290,50 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,238,1.49,7.95 cm³,RSCR,LST
EMC3140U,R-290,60 Hz,-,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,586,1.72,9.5 cm³,RSCR,LST
EMC3140U,R-290,60 Hz,-,115-127 V 60 Hz,L/MBP,ARI 540,LBP,486,1.47,9.5 cm³,RSCR,LST
EMC3140U,R-290,50 Hz,1/2,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,463,1.76,9.04 cm³,RSCR,LST
EMC3140U,R-290,50 Hz,1/2,220-240 V 50 Hz,L/MBP,ARI 540,LBP,381,1.49,9.04 cm³,RSCR,LST
EMC3140U,R-290,60 Hz,-,115-127 V 60 Hz,L/MBP,EN12900,LBP,343,1.47,9.5 cm³,RSCR,LST
EMC3140U,R-290,50 Hz,1/2,220-240 V 50 Hz,L/MBP,EN12900,LBP,269,1.49,9.04 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,98,1.74,5.96 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,95,1.84,5.96 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,95,1.84,6.2 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,95,1.84,5.96 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,95,1.84,6.2 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,92,1.79,5.96 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,CECOMAF,LBP,87,1.77,5.96 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,87,1.77,6.2 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,EN12900,LBP,53,1.54,5.96 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,53,1.54,6.2 cm³,RSCR,LST
EMC32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,50,1.30,5.96 cm³,RSCR,LST
EMC40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,119,1.76,7.23 cm³,RSCR,LST
EMC40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,101,1.59,7.23 cm³,RSCR,LST
EMC40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,CECOMAF,LBP,88,1.42,7.23 cm³,RSCR,LST
EMC40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,62,1.40,7.23 cm³,RSCR,LST
EMC46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,131,1.79,7.96 cm³,RSCR,LST
EMC46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,131,1.79,7.96 cm³,RSCR,LST
EMC46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,111,1.54,7.96 cm³,RSCR,LST
EMC46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,111,1.54,7.96 cm³,RSCR,LST
EMC46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,CECOMAF,LBP,97,1.40,7.96 cm³,RSCR,LST
EMC46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,65,1.36,7.96 cm³,RSCR,LST
EMC46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,64,1.34,7.96 cm³,RSCR,LST
EMC55CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,153,1.77,9.04 cm³,RSCR,LST
EMC55CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,153,1.81,9.04 cm³,RSCR,LST
EMC55CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,130,1.52,9.04 cm³,RSCR,LST
EMC55CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,130,1.56,9.04 cm³,RSCR,LST
EMC55CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,CECOMAF,LBP,114,1.42,9.04 cm³,RSCR,LST
EMC55CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,79,1.34,9.04 cm³,RSCR,LST
EMC55CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,79,1.39,9.04 cm³,RSCR,LST
EMC60CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,171,1.82,9.87 cm³,RSCR,LST
EMC60CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,143,1.51,9.87 cm³,RSCR,LST
EMC60CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,CECOMAF,LBP,128,1.45,9.87 cm³,RSCR,LST
EMC60CLT,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,94,1.67,9.87 cm³,RSCR,LST
EMC66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,182,1.74,10.61 cm³,RSCR,LST
EMC66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,152,1.45,10.61 cm³,RSCR,LST
EMC66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,137,1.46,10.61 cm³,RSCR,LST
EMC66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,98,1.49,10.61 cm³,RSCR,LST
EMC70CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,191,1.84,11.14 cm³,RSCR,LST
EMC70CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,191,1.76,11.14 cm³,RSCR,LST
EMC70CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,165,1.57,11.14 cm³,RSCR,LST
EMC70CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,160,1.48,11.14 cm³,RSCR,LST
EMC70CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,146,1.45,11.14 cm³,RSCR,LST
EMC70CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,105,1.54,11.14 cm³,RSCR,LST
EMC70CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,101,1.42,11.14 cm³,RSCR,LST
EMC80CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,217,1.86,12.21 cm³,RSCR,LST
EMC80CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,183,1.60,12.21 cm³,RSCR,LST
EMC80CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,163,1.47,12.21 cm³,RSCR,LST
EMC80CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,114,1.52,12.21 cm³,RSCR,LST
EMD20CLT,R-600a,50 Hz,1/14,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,63,1.75,3.97 cm³,RSCR,LST
EMD20CLT,R-600a,50 Hz,-,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,63,1.75,3.97 cm³,RSCR,LST
EMD20CLT,R-600a,50 Hz,1/14,220-240 V 50 Hz,L/MBP,ARI 540,LBP,55,1.51,3.97 cm³,RSCR,LST
EMD20CLT,R-600a,50 Hz,-,220-240 V 50 Hz,L/MBP,ARI 540,LBP,55,1.51,3.97 cm³,RSCR,LST
EMD20CLT,R-600a,50 Hz,1/14,220-240 V 50 Hz,L/MBP,CECOMAF,LBP,47,1.37,3.97 cm³,RSCR,LST
EMD20CLT,R-600a,50 Hz,-,220-240 V 50 Hz,L/MBP,CECOMAF,LBP,47,1.37,3.97 cm³,RSCR,LST
EMD20CLT,R-600a,50 Hz,1/14,220-240 V 50 Hz,L/MBP,EN12900,LBP,33,1.24,3.97 cm³,RSCR,LST
EMD20CLT,R-600a,50 Hz,-,220-240 V 50 Hz,L/MBP,EN12900,LBP,33,1.24,3.97 cm³,RSCR,LST
EMD26CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ASHRAE,LBP,80,1.85,5.19 cm³,RSCR,LST
EMD26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,80,1.77,5.19 cm³,RSCR,LST
EMD26CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ARI 540,LBP,69,1.62,5.19 cm³,RSCR,LST
EMD26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,69,1.54,5.19 cm³,RSCR,LST
EMD26CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,CECOMAF,LBP,59,1.44,5.19 cm³,RSCR,LST
EMD26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,CECOMAF,LBP,59,1.37,5.19 cm³,RSCR,LST
EMD26CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,EN12900,LBP,41,1.35,5.19 cm³,RSCR,LST
EMD26CLT,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,EN12900,LBP,41,1.45,5.19 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,99,2.01,5.96 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,98,1.83,6.2 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,92,1.87,5.96 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,86,1.85,5.96 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.51,6.2 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,79,1.63,5.96 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,CECOMAF,LBP,72,1.47,6.2 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,CECOMAF,LBP,68,1.46,5.96 cm³,RSCR,LST
EMD32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,EN12900,LBP,53,1.67,6.2 cm³,RSCR,LST
EMD40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,119,1.92,7.51 cm³,RSCR,LST
EMD40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,119,1.90,7.23 cm³,RSCR,LST
EMD40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,102,1.68,7.51 cm³,RSCR,LST
EMD40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,102,1.68,7.23 cm³,RSCR,LST
EMD40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,CECOMAF,LBP,88,1.51,7.51 cm³,RSCR,LST
EMD40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,CECOMAF,LBP,88,1.51,7.23 cm³,RSCR,LST
EMD40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,62,1.46,7.51 cm³,RSCR,LST
EMD40CLT,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,62,1.46,7.23 cm³,RSCR,LST
EMD46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,132,1.90,7.96 cm³,RSCR,LST
EMD46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,113,1.64,7.96 cm³,RSCR,LST
EMD46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,CECOMAF,LBP,98,1.49,7.96 cm³,RSCR,LST
EMD46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,69,1.49,7.96 cm³,RSCR,LST
EMD55CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,181,1.87,9.04 cm³,RSCR,LST
EMD55CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,157,1.85,9.04 cm³,RSCR,LST
EMD55CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,154,1.60,9.04 cm³,RSCR,LST
EMD55CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,132,1.57,9.04 cm³,RSCR,LST
EMD55CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,93,1.33,9.04 cm³,RSCR,LST
EMD55CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,78,1.34,9.04 cm³,RSCR,LST
EMD66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,182,1.93,10.61 cm³,RSCR,LST
EMD66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,154,1.67,10.61 cm³,RSCR,LST
EMD66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,136,1.52,10.61 cm³,RSCR,LST
EMD66CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,95,1.47,10.61 cm³,RSCR,LST
EMD80CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,213,1.87,12.21 cm³,RSCR,LST
EMD80CLT,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,213,1.87,12.21 cm³,RSCR,LST
EMD80CLT,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,181,1.61,12.21 cm³,RSCR,LST
EMD80CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,180,1.60,12.21 cm³,RSCR,LST
EMD80CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,160,1.47,12.21 cm³,RSCR,LST
EMD80CLT,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,112,1.49,12.21 cm³,RSCR,LST
EMD80CLT,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,112,1.46,12.21 cm³,RSCR,LST
EME20CLT,R-600a,50 Hz,1/14,220-240 V 50 Hz,LBP,ASHRAE,LBP,66,1.86,3.97 cm³,RSCR,LST
EME20CLT,R-600a,50 Hz,1/14,220-240 V 50 Hz,LBP,ARI 540,LBP,56,1.51,3.97 cm³,RSCR,LST
EME20CLT,R-600a,50 Hz,1/14,220-240 V 50 Hz,LBP,CECOMAF,LBP,48,1.50,3.97 cm³,RSCR,LST
EME20CLT,R-600a,50 Hz,1/14,220-240 V 50 Hz,LBP,EN12900,LBP,36,1.98,3.97 cm³,RSCR,LST
EME32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,98,1.93,6.2 cm³,RSCR,LST
EME32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.60,6.2 cm³,RSCR,LST
EME32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,CECOMAF,LBP,72,1.55,6.2 cm³,RSCR,LST
EME32CLT,R-600a,50 Hz,1/10,220-240 V 50 Hz,LBP,EN12900,LBP,53,1.86,6.2 cm³,RSCR,LST
EME46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,131,1.86,7.96 cm³,RSCR,LST
EME46CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,131,1.86,7.96 cm³,RSCR,LST
EME46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,110,1.56,7.96 cm³,RSCR,LST
EME46CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,110,1.56,7.96 cm³,RSCR,LST
EME46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,CECOMAF,LBP,96,1.49,7.96 cm³,RSCR,LST
EME46CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,96,1.49,7.96 cm³,RSCR,LST
EME46CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,69,1.76,7.96 cm³,RSCR,LST
EME46CLT,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,69,1.76,7.96 cm³,RSCR,LST
EME60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,187,1.52,4.99 cm³,RSIR,LST
EME60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,162,1.37,4.99 cm³,RSIR,LST
EME60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,95,1.02,4.99 cm³,RSIR,LST
EMH60HER,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,189,1.49,5.19 cm³,RSIR,LST
EMH60HER,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,164,1.32,5.19 cm³,RSIR,LST
EMH60HER,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,83,0.84,5.19 cm³,RSIR,LST
EMI28HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ASHRAE,LBP,83,1.18,3 cm³,RSIR/CSIR,LST
EMI28HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,83,1.18,3 cm³,RSIR/CSIR,LST
EMI28HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ARI 540,LBP,76,1.09,3 cm³,RSIR/CSIR,LST
EMI28HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,76,1.09,3 cm³,RSIR/CSIR,LST
EMI28HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,73,1.20,3 cm³,RSIR/CSIR,LST
EMI28HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,65,1.09,3 cm³,RSIR/CSIR,LST
EMI28HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,EN12900,LBP,38,0.60,3 cm³,RSIR/CSIR,LST
EMI28HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,38,0.60,3 cm³,RSIR/CSIR,LST
EMI28HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,29,0.45,3 cm³,RSIR/CSIR,LST
EMI30CNP,R-600a,60 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,85,1.02,4.99 cm³,RSIR,LST
EMI30CNP,R-600a,60 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,73,0.90,4.99 cm³,RSIR,LST
EMI30CNP,R-600a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,70,0.98,4.99 cm³,RSIR,LST
EMI30CNP,R-600a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,61,0.88,4.99 cm³,RSIR,LST
EMI30CNP,R-600a,60 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,33,0.46,4.99 cm³,RSIR,LST
EMI30CNP,R-600a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,28,0.42,4.99 cm³,RSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,115-127 V 60 Hz,LBP,ASHRAE,LBP,99,1.21,3 cm³,RSIR/CSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,99,1.21,3 cm³,RSIR/CSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,115-127 V 60 Hz,LBP,ARI 540,LBP,94,1.15,3 cm³,RSIR/CSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,94,1.15,3 cm³,RSIR/CSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,84,1.18,3 cm³,RSIR/CSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,78,1.13,3 cm³,RSIR/CSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,115-127 V 60 Hz,LBP,EN12900,LBP,55,0.80,3 cm³,RSIR/CSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,55,0.80,3 cm³,RSIR/CSIR,LST
EMI30ER,Blend (R401A. R401B. R409A. R413A),50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,30,0.48,3 cm³,RSIR/CSIR,LST
EMI30HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ASHRAE,LBP,93,1.19,3 cm³,RSIR/CSIR,LST
EMI30HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,93,1.19,3 cm³,RSIR/CSIR,LST
EMI30HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,89,1.21,3 cm³,CSIR,LST
EMI30HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ARI 540,LBP,83,1.09,3 cm³,RSIR/CSIR,LST
EMI30HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,83,1.09,3 cm³,RSIR/CSIR,LST
EMI30HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,ARI 540,LBP,80,1.11,3 cm³,CSIR,LST
EMI30HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,76,1.13,3 cm³,RSIR/CSIR,LST
EMI30HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,68,1.03,3 cm³,RSIR/CSIR,LST
EMI30HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,EN12900,LBP,49,0.79,3 cm³,CSIR,LST
EMI30HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,39,0.58,3 cm³,RSIR/CSIR,LST
EMI30HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,32,0.47,3 cm³,RSIR/CSIR,LST
EMI30HEX,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,89,1.21,3 cm³,CSIR,HST
EMI30HEX,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,ARI 540,LBP,81,1.11,3 cm³,CSIR,HST
EMI30HEX,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,EN12900,LBP,48,0.78,3 cm³,CSIR,HST
EMI32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,96,1.19,5.96 cm³,RSIR,LST
EMI32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,81,1.03,5.96 cm³,RSIR,LST
EMI32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,47,0.80,5.96 cm³,RSIR,LST
EMI40CNC,R-600a,60 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,126,1.30,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,126,1.32,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,60 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,107,1.11,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,107,1.15,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,50 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,105,1.24,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,50 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,90,1.09,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,50 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,78,0.96,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,60 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,63,0.87,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,54,0.66,6.36 cm³,RSCR,LST
EMI40CNC,R-600a,50 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,53,0.80,6.36 cm³,RSCR,LST
EMI40CNP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,121,1.22,6.36 cm³,RSIR,LST
EMI40CNP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,104,1.09,6.36 cm³,RSIR,LST
EMI40CNP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,100,1.15,6.36 cm³,RSIR,LST
EMI40CNP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,87,1.04,6.36 cm³,RSIR,LST
EMI40CNP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,58,0.66,6.36 cm³,RSIR,LST
EMI40CNP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,52,0.65,6.36 cm³,RSIR,LST
EMI40HNR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ASHRAE,LBP,109,1.20,3.77 cm³,RSIR/CSIR,LST
EMI40HNR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ARI 540,LBP,99,1.11,3.77 cm³,RSIR/CSIR,LST
EMI40HNR,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,EN12900,LBP,50,0.66,3.77 cm³,RSIR/CSIR,LST
EMI45ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,137,1.31,3.77 cm³,RSIR,LST
EMI45ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,125,1.23,3.77 cm³,RSIR,LST
EMI45ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,64,0.72,3.77 cm³,RSIR,LST
EMI45HEP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,104,1.11,3.77 cm³,RSIR,LST
EMI45HEP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,91,0.98,3.77 cm³,RSIR,LST
EMI45HEP,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,56,0.80,3.77 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,115 V 60 Hz,LBP,ASHRAE,LBP,127,1.27,4.08 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,124,1.29,3.77 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,124,1.27,3.77 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,115 V 60 Hz,LBP,ARI 540,LBP,113,1.14,4.08 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,110,1.17,3.77 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,110,1.17,3.77 cm³,RSIR,LST
EMI45HER,R-134a,50 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,102,1.22,3.77 cm³,RSIR,LST
EMI45HER,R-134a,50 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,89,1.10,3.77 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,115 V 60 Hz,LBP,EN12900,LBP,57,0.69,4.08 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,56,0.74,3.77 cm³,RSIR,LST
EMI45HER,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,56,0.66,3.77 cm³,RSIR,LST
EMI45HER,R-134a,50 Hz,1/8,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,48,0.66,3.77 cm³,RSIR,LST
EMI50HER,R-134a,60 Hz,1/6,115 V 60 Hz,LBP,ASHRAE,LBP,152,1.27,4.99 cm³,RSIR,LST
EMI50HER,R-134a,60 Hz,1/6,115 V 60 Hz,LBP,ARI 540,LBP,135,1.15,4.99 cm³,RSIR,LST
EMI50HER,R-134a,60 Hz,1/6,115 V 60 Hz,LBP,EN12900,LBP,72,0.86,4.99 cm³,RSIR,LST
EMI50UER,R-290,60 Hz,1/6,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,153,1.38,3 cm³,RSIR/CSIR,LST
EMI50UER,R-290,60 Hz,1/6,115-127 V 60 Hz,L/MBP,ARI 540,LBP,132,1.21,3 cm³,RSIR/CSIR,LST
EMI50UER,R-290,60 Hz,1/6,115-127 V 60 Hz,L/MBP,EN12900,LBP,86,1.07,3 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,163,1.31,4.6 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,163,1.31,4.6 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,149,1.22,4.6 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,149,1.22,4.6 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,137,1.27,4.6 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,122,1.17,4.6 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,80,0.84,4.6 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,80,0.84,4.6 cm³,RSIR/CSIR,LST
EMI55ER,Blend (R401A. R401B. R409A. R413A),50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,66,0.78,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,148,1.30,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,148,1.29,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,132,1.18,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,131,1.18,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,128,1.25,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,110,1.12,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,72,0.81,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,72,0.80,4.6 cm³,RSIR/CSIR,LST
EMI55HER,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,60,0.73,4.6 cm³,RSIR/CSIR,LST
EMI60HEP,R-134a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,163,1.22,4.99 cm³,RSIR,LST
EMI60HEP,R-134a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,143,1.10,4.99 cm³,RSIR,LST
EMI60HEP,R-134a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,133,1.14,4.99 cm³,RSIR,LST
EMI60HEP,R-134a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,117,1.04,4.99 cm³,RSIR,LST
EMI60HEP,R-134a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,75,0.72,4.99 cm³,RSIR,LST
EMI60HEP,R-134a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,62,0.62,4.99 cm³,RSIR,LST
EMI60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,169,1.26,4.99 cm³,RSIR/CSIR,LST
EMI60HER,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,169,1.26,4.99 cm³,RSIR/CSIR,LST
EMI60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,149,1.14,4.99 cm³,RSIR/CSIR,LST
EMI60HER,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,149,1.15,4.99 cm³,RSIR/CSIR,LST
EMI60HER,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,137,1.17,4.99 cm³,RSIR/CSIR,LST
EMI60HER,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,121,1.06,4.99 cm³,RSIR/CSIR,LST
EMI60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,77,0.71,4.99 cm³,RSIR/CSIR,LST
EMI60HER,R-134a,60 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,77,0.73,4.99 cm³,RSIR/CSIR,LST
EMI60HER,R-134a,50 Hz,1/6,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,65,0.64,4.99 cm³,RSIR/CSIR,LST
EMI70HER,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,205,1.31,5.89 cm³,RSIR/CSIR,LST
EMI70HER,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,205,1.33,5.89 cm³,RSIR,LST
EMI70HER,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,179,1.18,5.89 cm³,RSIR/CSIR,LST
EMI70HER,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,179,1.21,5.89 cm³,RSIR,LST
EMI70HER,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,ASHRAE,LBP,165,1.19,5.89 cm³,RSIR/CSIR,LST
EMI70HER,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,ARI 540,LBP,145,1.08,5.89 cm³,RSIR/CSIR,LST
EMI70HER,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,103,0.80,5.89 cm³,RSIR/CSIR,LST
EMI70HER,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,103,0.84,5.89 cm³,RSIR,LST
EMI70HER,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,EN12900,LBP,81,0.74,5.89 cm³,RSIR/CSIR,LST
EMI70HNR,R-134a,60 Hz,1/5,115 V 60 Hz,L/MBP,ASHRAE,LBP,215,1.29,5.89 cm³,RSIR,LST
