Model,Refrigerant,Frequency / Rotation,HP,Power Supply,Application,Standard Condition,Tested Conditions,Capacity,Efficiency,Displacement,Motor Type,Starting Torque
EMI70HNR,R-134a,60 Hz,1/5,115 V 60 Hz,L/MBP,ARI 540,LBP,187,1.14,5.89 cm³,RSIR,LST
EMI70HNR,R-134a,60 Hz,1/5,115 V 60 Hz,L/MBP,EN12900,LBP,107,0.70,5.89 cm³,RSIR,LST
EMI70UER,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,210,1.34,4.08 cm³,RSIR/CSIR,LST
EMI70UER,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,210,1.34,4.08 cm³,CSIR,LST
EMI70UER,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ARI 540,LBP,181,1.17,4.08 cm³,RSIR/CSIR,LST
EMI70UER,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ARI 540,LBP,181,1.17,4.08 cm³,CSIR,LST
EMI70UER,R-290,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,176,1.18,4.08 cm³,RSIR/CSIR,LST
EMI70UER,R-290,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,148,1.02,4.08 cm³,RSIR/CSIR,LST
EMI70UER,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,EN12900,LBP,118,1.01,4.08 cm³,RSIR/CSIR,LST
EMI70UER,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,EN12900,LBP,118,1.01,4.08 cm³,CSIR,LST
EMI70UER,R-290,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,101,0.89,4.08 cm³,RSIR/CSIR,LST
EMI90UEX,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,286,1.37,4.99 cm³,RSIR,LST
EMI90UEX,R-290,60 Hz,1/4,220 V 60 Hz,L/MBP,ASHRAE,LBP,279,1.35,4.99 cm³,CSIR,LST
EMI90UEX,R-290,60 Hz,1/4,220 V 60 Hz,L/MBP,ASHRAE,LBP,279,1.35,4.99 cm³,RSIR,LST
EMI90UEX,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,265,1.32,4.99 cm³,CSIR,HST
EMI90UEX,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,241,1.18,4.99 cm³,RSIR,LST
EMI90UEX,R-290,60 Hz,1/4,220 V 60 Hz,L/MBP,ARI 540,LBP,237,1.18,4.99 cm³,CSIR,LST
EMI90UEX,R-290,60 Hz,1/4,220 V 60 Hz,L/MBP,ARI 540,LBP,237,1.18,4.99 cm³,RSIR,LST
EMI90UEX,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,226,1.16,4.99 cm³,CSIR,HST
EMI90UEX,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,164,1.10,4.99 cm³,CSIR,HST
EMI90UEX,R-290,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,163,1.03,4.99 cm³,RSIR,LST
EMI90UEX,R-290,60 Hz,1/4,220 V 60 Hz,L/MBP,EN12900,LBP,163,1.06,4.99 cm³,CSIR,LST
EMI90UEX,R-290,60 Hz,1/4,220 V 60 Hz,L/MBP,EN12900,LBP,163,1.06,4.99 cm³,RSIR,LST
EMIE30HER,R-134a,60 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,88,1.26,2.83 cm³,RSIR/CSIR,LST
EMIE30HER,R-134a,60 Hz,-,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,88,1.27,2.83 cm³,RSIR/CSIR,LST
EMIE30HER,R-134a,60 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,79,1.17,2.83 cm³,RSIR/CSIR,LST
EMIE30HER,R-134a,60 Hz,-,115-127 V 60 Hz,L/MBP,ARI 540,LBP,79,1.17,2.83 cm³,RSIR/CSIR,LST
EMIE30HER,R-134a,50 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,73,1.16,2.83 cm³,RSIR/CSIR,LST
EMIE30HER,R-134a,50 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,66,1.10,2.83 cm³,RSIR/CSIR,LST
EMIE30HER,R-134a,60 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,40,0.71,2.83 cm³,RSIR/CSIR,LST
EMIE30HER,R-134a,60 Hz,-,115-127 V 60 Hz,L/MBP,EN12900,LBP,40,0.68,2.83 cm³,RSIR/CSIR,LST
EMIE30HER,R-134a,50 Hz,-,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,32,0.62,2.83 cm³,RSIR/CSIR,LST
EMIE30HJP,R-134a,60 Hz,1/10,220 V 60 Hz,LBP,ASHRAE,LBP,88,1.26,2.83 cm³,RSIR,LST
EMIE30HJP,R-134a,60 Hz,1/10,220 V 60 Hz,LBP,ARI 540,LBP,78,1.12,2.83 cm³,RSIR,LST
EMIE30HJP,R-134a,60 Hz,1/10,220 V 60 Hz,LBP,EN12900,LBP,46,0.92,2.83 cm³,RSIR,LST
EMIE30HJR,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,89,1.21,2.83 cm³,RSIR,LST
EMIE30HJR,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,ARI 540,LBP,80,1.07,2.83 cm³,RSIR,LST
EMIE30HJR,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,EN12900,LBP,45,0.80,2.83 cm³,RSIR,LST
EMIE40HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,117,1.32,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,116,1.33,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,ARI 540,LBP,101,1.16,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,100,1.15,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,95,1.20,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,CECOMAF,LBP,82,0.98,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,82,1.04,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,L/MBP,EN12900,LBP,58,0.96,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,58,0.99,3.4 cm³,RSIR/CSIR,LST
EMIE40HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,44,0.77,3.4 cm³,RSIR/CSIR,LST
EMIE40HJP,R-134a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,120,1.25,3.4 cm³,RSIR,LST
EMIE40HJP,R-134a,60 Hz,1/8,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,116,1.30,3.4 cm³,RSIR,LST
EMIE40HJP,R-134a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,103,1.09,3.4 cm³,RSIR,LST
EMIE40HJP,R-134a,60 Hz,1/8,115-127 V 60 Hz,L/MBP,ARI 540,LBP,100,1.12,3.4 cm³,RSIR,LST
EMIE40HJP,R-134a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,61,0.91,3.4 cm³,RSIR,LST
EMIE40HJP,R-134a,60 Hz,1/8,115-127 V 60 Hz,L/MBP,EN12900,LBP,56,0.87,3.4 cm³,RSIR,LST
EMIE65HER,R-134a,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,185,1.33,5.19 cm³,RSIR/CSIR,LST
EMIE65HER,R-134a,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,159,1.20,5.19 cm³,RSIR/CSIR,LST
EMIE65HER,R-134a,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,151,1.23,5.19 cm³,RSIR/CSIR,LST
EMIE65HER,R-134a,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,130,1.10,5.19 cm³,RSIR/CSIR,LST
EMIE65HER,R-134a,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,87,0.82,5.19 cm³,RSIR/CSIR,LST
EMIE65HER,R-134a,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,67,0.66,5.19 cm³,RSIR/CSIR,LST
EMIS15HBR,R-134a,60 Hz,1/20,220 V 60 Hz,MBP,ASHRAE,MBP,114,1.34,1.98 cm³,RSIR,LST
EMIS15HBR,R-134a,60 Hz,1/20,115-127 V 60 Hz,MBP,ASHRAE,MBP,113,1.29,1.98 cm³,RSIR,LST
EMIS15HBR,R-134a,60 Hz,1/20,220 V 60 Hz,MBP,ARI 540,MBP,112,1.34,1.98 cm³,RSIR,LST
EMIS15HBR,R-134a,60 Hz,1/20,115-127 V 60 Hz,MBP,ARI 540,MBP,112,1.33,1.98 cm³,RSIR,LST
EMIS15HBR,R-134a,60 Hz,1/20,220 V 60 Hz,MBP,EN12900,MBP,105,1.35,1.98 cm³,RSIR,LST
EMIS15HBR,R-134a,60 Hz,1/20,115-127 V 60 Hz,MBP,EN12900,MBP,104,1.28,1.98 cm³,RSIR,LST
EMIS30HHR,R-134a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/M/HBP,ASHRAE,HBP,314,2.14,3 cm³,RSIR,LST
EMIS30HHR,R-134a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/M/HBP,ARI 540,HBP,279,1.92,3 cm³,RSIR,LST
EMIS30HHR,R-134a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/M/HBP,EN12900,HBP,276,2.03,3 cm³,RSIR,LST
EMIS30HHR,R-134a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/M/HBP,ASHRAE,LBP,77,0.94,3 cm³,RSIR,LST
EMIS30HHR,R-134a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/M/HBP,ARI 540,LBP,68,0.83,3 cm³,RSIR,LST
EMIS30HHR,R-134a,50 Hz,1/10,220 V 50 Hz / 220 V 60 Hz,L/M/HBP,EN12900,LBP,40,0.60,3 cm³,RSIR,LST
EMIS70HHR,R-134a,60 Hz,1/5,115-127 V 60 Hz,L/M/HBP,ARI 540,LBP,177,1.20,5.96 cm³,RSIR,LST
EMM32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,103,1.91,5.96 cm³,RSCR,LST
EMM32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,89,1.73,5.96 cm³,RSCR,LST
EMM32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,51,1.05,5.96 cm³,RSCR,LST
EMM36CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,112,1.93,6.78 cm³,RSCR,LST
EMM36CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,96,1.68,6.78 cm³,RSCR,LST
EMM36CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,57,1.55,6.78 cm³,RSCR,LST
EMR32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,101,1.72,6.36 cm³,RSCR,LST
EMR32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,101,1.72,5.96 cm³,RSCR,LST
EMR32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,88,1.56,6.36 cm³,RSCR,LST
EMR32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,88,1.56,5.96 cm³,RSCR,LST
EMR32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,48,0.91,5.96 cm³,RSCR,LST
EMR32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,48,0.91,6.36 cm³,RSCR,LST
EMR40HLC,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,115,1.70,4.15 cm³,RSCR,LST
EMR40HLC,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,101,1.50,4.15 cm³,RSCR,LST
EMR46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,140,1.65,7.96 cm³,RSCR,LST
EMR46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,118,1.43,7.96 cm³,RSCR,LST
EMR46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,72,1.24,7.96 cm³,RSCR,LST
EMR50HLC,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,ASHRAE,LBP,148,1.67,4.85 cm³,RSCR,LST
EMR50HLC,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,ARI 540,LBP,117,1.33,4.85 cm³,RSCR,LST
EMR50HLC,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,EN12900,LBP,42,0.67,4.85 cm³,RSCR,LST
EMR55CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,163,1.70,9.04 cm³,RSCR,LST
EMR55CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,139,1.51,9.04 cm³,RSCR,LST
EMR55CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,79,0.98,9.04 cm³,RSCR,LST
EMR60HLC,R-134a,50 Hz,1/4,200-230 V 50 Hz,LBP,ASHRAE,LBP,191,1.84,5.54 cm³,RSCR,LST
EMR60HLC,R-134a,50 Hz,1/4,200-230 V 50 Hz,LBP,ARI 540,LBP,161,1.59,5.54 cm³,RSCR,LST
EMR60HLC,R-134a,50 Hz,1/4,200-230 V 50 Hz,LBP,EN12900,LBP,99,1.38,5.54 cm³,RSCR,LST
EMRS32CLC,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,117,1.76,5.96 cm³,RSCR,LST
EMRS32CLC,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,101,1.70,5.96 cm³,RSCR,LST
EMRS32CLC,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,100,1.52,5.96 cm³,RSCR,LST
EMRS32CLC,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,86,1.47,5.96 cm³,RSCR,LST
EMRS32CLC,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,62,1.35,5.96 cm³,RSCR,LST
EMRS32CLC,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,53,1.28,5.96 cm³,RSCR,LST
EMRS32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,102,1.73,5.96 cm³,RSCR,LST
EMRS32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,87,1.49,5.96 cm³,RSCR,LST
EMRS32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,55,1.33,5.96 cm³,RSCR,LST
EMRS40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,122,1.68,7.51 cm³,RSCR,LST
EMRS40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,106,1.46,7.51 cm³,RSCR,LST
EMRS40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,64,1.26,7.51 cm³,RSCR,LST
EMRS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,132,1.64,8.23 cm³,RSCR,LST
EMRS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,112,1.40,8.23 cm³,RSCR,LST
EMRS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,69,1.22,8.23 cm³,RSCR,LST
EMS32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,101,1.72,5.96 cm³,RSCR,LST
EMS32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,88,1.56,5.96 cm³,RSCR,LST
EMS32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,48,0.91,5.96 cm³,RSCR,LST
EMS40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,128,1.78,7.23 cm³,RSCR,LST
EMS40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,109,1.59,7.23 cm³,RSCR,LST
EMS40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,60,1.00,7.23 cm³,RSCR,LST
EMS6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,813,2.21,7.96 cm³,CSIR,HST
EMS6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,769,2.49,7.96 cm³,CSIR,HST
EMS6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,725,1.98,7.96 cm³,CSIR,HST
EMSS40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,125,1.79,7.51 cm³,RSCR,LST
EMSS40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,106,1.52,7.51 cm³,RSCR,LST
EMSS40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,64,1.31,7.51 cm³,RSCR,LST
EMSS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,139,1.74,8.23 cm³,RSCR,LST
EMSS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,117,1.44,8.23 cm³,RSCR,LST
EMSS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,74,1.56,8.23 cm³,RSCR,LST
EMSS66CLC,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,178,1.75,10.61 cm³,RSCR,LST
EMSS66CLC,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,152,1.50,10.61 cm³,RSCR,LST
EMSS66CLC,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,94,1.34,10.61 cm³,RSCR,LST
EMT1117U,R-290,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,206,1.45,4.5 cm³,RSCR,LST
EMT1117U,R-290,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,174,1.23,4.5 cm³,RSCR,LST
EMT1117U,R-290,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,124,1.23,4.5 cm³,RSCR,LST
EMT1121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,272,1.56,5.56 cm³,RSCR,LST
EMT1121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,224,1.31,5.56 cm³,RSCR,LST
EMT1121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,159,1.29,5.56 cm³,RSCR,LST
EMT1125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,302,1.53,5.96 cm³,RSCR,LST
EMT1125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,250,1.34,5.96 cm³,RSCR,LST
EMT1125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,178,1.28,5.96 cm³,RSCR,LST
EMT1130U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,334,1.38,6.76 cm³,RSIR,LST
EMT1130U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,277,1.17,6.76 cm³,RSIR,LST
EMT1130U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,201,1.15,6.76 cm³,RSIR,LST
EMT2117GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,243,1.32,4.5 cm³,CSIR,HST
EMT2117GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,186,1.04,4.5 cm³,CSIR,HST
EMT2117GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,141,1.12,4.5 cm³,CSIR,HST
EMT2117U,R-290,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,205,1.37,4.5 cm³,CSIR,HST
EMT2117U,R-290,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,174,1.18,4.5 cm³,CSIR,HST
EMT2117U,R-290,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,124,1.18,4.5 cm³,CSIR,HST
EMT2121GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,305,1.39,5.19 cm³,CSIR,HST
EMT2121GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,230,1.07,5.19 cm³,CSIR,HST
EMT2121GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,173,1.15,5.19 cm³,CSIR,HST
EMT2121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,267,1.47,5.56 cm³,CSIR,HST
EMT2121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,256,1.42,5.56 cm³,CSIR,LST
EMT2121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,226,1.26,5.56 cm³,CSIR,LST
EMT2121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,224,1.25,5.56 cm³,CSIR,HST
EMT2121U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,173,1.41,5.56 cm³,CSIR,LST
EMT2125GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,352,1.40,5.96 cm³,CSIR,HST
EMT2125GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,328,1.34,5.96 cm³,CSIR,HST
EMT2125GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,220,1.27,5.96 cm³,CSIR,HST
EMT2125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,300,1.48,5.96 cm³,CSIR,HST
EMT2125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,250,1.26,5.96 cm³,CSIR,HST
EMT2125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,245,1.28,5.96 cm³,CSIR,LST
EMT2125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,188,1.40,5.96 cm³,CSIR,LST
EMT2125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,178,1.23,5.96 cm³,CSIR,HST
EMT2130GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,378,1.29,6.76 cm³,CSIR,HST
EMT2130GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,289,1.01,6.76 cm³,CSIR,HST
EMT2130GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,220,1.09,6.76 cm³,CSIR,HST
EMT2130U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,335,1.41,6.76 cm³,CSIR,HST
EMT2130U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,280,1.20,6.76 cm³,CSIR,HST
EMT2130U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,197,1.15,6.76 cm³,CSIR,HST
EMT22HLP,R-134a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,74,1.15,3 cm³,RSIR,LST
EMT22HLP,R-134a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,65,0.99,3 cm³,RSIR,LST
EMT22HLP,R-134a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,41,1.02,3 cm³,RSIR,LST
EMT23CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,75,1.20,4.5 cm³,RSIR,LST
EMT23CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,66,1.12,4.5 cm³,RSIR,LST
EMT23CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,41,0.88,4.5 cm³,RSIR,LST
EMT28HLP,R-134a,50 Hz,1/9,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,85,1.23,3 cm³,RSIR,LST
EMT28HLP,R-134a,50 Hz,1/9,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,74,1.07,3 cm³,RSIR,LST
EMT28HLP,R-134a,50 Hz,1/9,200-240 V 50 Hz 1~,LBP,EN12900,LBP,44,0.84,3 cm³,RSIR,LST
EMT30CDP,R-600a,50 Hz,-,220-240 V 50 Hz,HBP,ASHRAE,HBP,268,2.68,4.5 cm³,RSIR,LST
EMT30CDP,R-600a,50 Hz,1/10,220-240 V 50 Hz,HBP,ASHRAE,HBP,268,2.68,4.5 cm³,RSIR,-
EMT30CDP,R-600a,50 Hz,-,220-240 V 50 Hz,HBP,ARI 540,HBP,238,2.39,4.5 cm³,RSIR,LST
EMT30CDP,R-600a,50 Hz,1/10,220-240 V 50 Hz,HBP,ARI 540,HBP,238,2.39,4.5 cm³,RSIR,-
EMT30CDP,R-600a,50 Hz,-,220-240 V 50 Hz,HBP,EN12900,HBP,232,2.44,4.5 cm³,RSIR,LST
EMT30CDP,R-600a,50 Hz,1/10,220-240 V 50 Hz,HBP,EN12900,HBP,232,2.44,4.5 cm³,RSIR,-
EMT30CLP,R-600a,60 Hz,-,208-230 V 50 Hz / 208-230 V 60 Hz,LBP,ASHRAE,LBP,118,1.34,5.96 cm³,RSIR,LST
EMT30CLP,R-600a,50 Hz,-,208-230 V 50 Hz / 208-230 V 60 Hz,LBP,ASHRAE,LBP,100,1.19,5.96 cm³,RSIR,LST
EMT30CLP,R-600a,60 Hz,-,208-230 V 50 Hz / 208-230 V 60 Hz,LBP,ARI 540,LBP,100,1.16,5.96 cm³,RSIR,LST
EMT30CLP,R-600a,50 Hz,-,208-230 V 50 Hz / 208-230 V 60 Hz,LBP,ARI 540,LBP,85,1.02,5.96 cm³,RSIR,LST
EMT30CLP,R-600a,50 Hz,-,208-230 V 50 Hz / 208-230 V 60 Hz,LBP,CECOMAF,LBP,77,0.93,5.96 cm³,RSIR,LST
EMT30CLP,R-600a,60 Hz,-,208-230 V 50 Hz / 208-230 V 60 Hz,LBP,EN12900,LBP,73,0.95,5.96 cm³,RSIR,LST
EMT30CLP,R-600a,50 Hz,-,208-230 V 50 Hz / 208-230 V 60 Hz,LBP,EN12900,LBP,66,0.87,5.96 cm³,RSIR,LST
EMT32CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,97,1.29,5.96 cm³,RSIR,LST
EMT32CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,97,1.35,5.96 cm³,RSIR/RSCR,LST
EMT32CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.16,5.96 cm³,RSIR,LST
EMT32CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.23,5.96 cm³,RSIR/RSCR,LST
EMT32CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,73,1.01,5.96 cm³,RSIR,LST
EMT32CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,73,1.07,5.96 cm³,RSIR/RSCR,LST
EMT32CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,44,0.70,5.96 cm³,RSIR,LST
EMT32CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,44,0.72,5.96 cm³,RSIR/RSCR,LST
EMT32HLP,R-134a,50 Hz,1/7,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,102,1.25,3.67 cm³,RSIR,LST
EMT32HLP,R-134a,50 Hz,1/7,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,90,1.10,3.67 cm³,RSIR,LST
EMT32HLP,R-134a,50 Hz,1/7,200-240 V 50 Hz 1~,LBP,EN12900,LBP,53,0.86,3.67 cm³,RSIR,LST
EMT37HDP,R-134a,60 Hz,1/8,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,423,2.48,3.4 cm³,RSIR,LST
EMT37HDP,R-134a,60 Hz,1/8,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,389,2.44,3.4 cm³,RSIR,LST
EMT37HDP,R-134a,60 Hz,1/8,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,377,2.22,3.4 cm³,RSIR,LST
EMT37HDP,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,ASHRAE,HBP,360,2.55,3.4 cm³,RSIR,LST
EMT37HDP,R-134a,50 Hz,1/8,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,360,2.55,3.4 cm³,RSIR,LST
EMT37HDP,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,ARI 540,HBP,319,2.27,3.4 cm³,RSIR,LST
EMT37HDP,R-134a,50 Hz,1/8,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,319,2.27,3.4 cm³,RSIR,LST
EMT37HDP,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,EN12900,HBP,315,2.38,3.4 cm³,RSIR,LST
EMT37HDP,R-134a,50 Hz,1/8,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,315,2.38,3.4 cm³,RSIR,LST
EMT40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,118,1.36,7.23 cm³,RSIR/RSCR,LST
EMT40CLP,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,118,1.29,7.23 cm³,RSIR,LST
EMT40CLP,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,118,1.36,7.23 cm³,RSIR/RSCR,LST
EMT40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.19,7.23 cm³,RSIR/RSCR,LST
EMT40CLP,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.12,7.23 cm³,RSIR,LST
EMT40CLP,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.12,7.23 cm³,RSIR/RSCR,LST
EMT40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,91,1.07,7.23 cm³,RSIR/RSCR,LST
EMT40CLP,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,CECOMAF,LBP,91,1.01,7.23 cm³,RSIR,LST
EMT40CLP,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,CECOMAF,LBP,91,1.01,7.23 cm³,RSIR/RSCR,LST
EMT40CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,64,1.00,7.23 cm³,RSIR/RSCR,LST
EMT40CLP,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,64,0.97,7.23 cm³,RSIR,LST
EMT40CLP,R-600a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,64,0.97,7.23 cm³,RSIR/RSCR,LST
EMT40HLP,R-134a,50 Hz,1/6,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,129,1.23,4.5 cm³,RSIR,LST
EMT40HLP,R-134a,50 Hz,1/6,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,110,1.05,4.5 cm³,RSIR,LST
EMT40HLP,R-134a,50 Hz,1/6,200-240 V 50 Hz 1~,LBP,EN12900,LBP,71,1.00,4.5 cm³,RSIR,LST
EMT43HLP,R-134a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,128,1.25,4.85 cm³,RSIR,LST
EMT43HLP,R-134a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,110,1.07,4.85 cm³,RSIR,LST
EMT43HLP,R-134a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,68,1.00,4.85 cm³,RSIR,LST
EMT45CDP,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,ASHRAE,HBP,397,2.69,6.78 cm³,RSIR,LST
EMT45CDP,R-600a,50 Hz,-,220-240 V 50 Hz,HBP,ASHRAE,HBP,397,2.69,6.78 cm³,RSIR,LST
EMT45CDP,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,ARI 540,HBP,352,2.40,6.78 cm³,RSIR,LST
EMT45CDP,R-600a,50 Hz,-,220-240 V 50 Hz,HBP,ARI 540,HBP,352,2.40,6.78 cm³,RSIR,LST
EMT45CDP,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,EN12900,HBP,345,2.48,6.78 cm³,RSIR,LST
EMT45CDP,R-600a,50 Hz,-,220-240 V 50 Hz,HBP,EN12900,HBP,345,2.48,6.78 cm³,RSIR,LST
EMT45CLP,R-600a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,121,1.59,5.96 cm³,RSIR,LST
EMT45CLP,R-600a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,102,1.36,5.96 cm³,RSIR,LST
EMT45CLP,R-600a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,100,1.48,5.96 cm³,RSIR,LST
EMT45CLP,R-600a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,86,1.32,5.96 cm³,RSIR,LST
EMT45CLP,R-600a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,58,0.75,5.96 cm³,RSIR,LST
EMT45CLP,R-600a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,45,0.72,5.96 cm³,RSIR,LST
EMT45HDR,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,434,2.64,4.15 cm³,CSIR,HST
EMT45HDR,R-134a,50 Hz,1/7,220-240 V 50 Hz,HBP,ASHRAE,HBP,422,2.65,3.97 cm³,CSIR,HST
EMT45HDR,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,ASHRAE,HBP,422,2.65,3.97 cm³,CSIR,HST
EMT45HDR,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,397,2.57,4.15 cm³,CSIR,HST
EMT45HDR,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,386,2.37,4.15 cm³,CSIR,HST
EMT45HDR,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,ARI 540,HBP,381,2.41,3.97 cm³,CSIR,HST
EMT45HDR,R-134a,50 Hz,1/7,220-240 V 50 Hz,HBP,ARI 540,HBP,381,2.41,3.97 cm³,CSIR,HST
EMT45HDR,R-134a,50 Hz,1/7,220-240 V 50 Hz,HBP,EN12900,HBP,371,2.47,3.97 cm³,CSIR,HST
EMT45HDR,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,EN12900,HBP,371,2.47,3.97 cm³,CSIR,HST
EMT45HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,147,1.35,4.85 cm³,RSIR,LST
EMT45HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,126,1.20,4.85 cm³,RSIR,LST
EMT45HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,65,0.76,4.85 cm³,RSIR,LST
EMT45HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,139,1.23,4.85 cm³,RSIR,LST
EMT45HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,125,1.10,4.85 cm³,RSIR,LST
EMT45HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,89,1.20,4.85 cm³,RSIR,LST
EMT46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,140,1.37,7.96 cm³,RSIR,LST
EMT46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,135,1.29,7.96 cm³,RSIR,LST
EMT46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,135,1.36,7.96 cm³,RSIR/RSCR,LST
EMT46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,120,1.21,7.96 cm³,RSIR,LST
EMT46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,115,1.14,7.96 cm³,RSIR,LST
EMT46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,115,1.21,7.96 cm³,RSIR/RSCR,LST
EMT46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,102,1.02,7.96 cm³,RSIR,LST
EMT46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,102,1.08,7.96 cm³,RSIR/RSCR,LST
EMT46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,67,0.80,7.96 cm³,RSIR,LST
EMT50HDP,R-134a,60 Hz,1/6,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,565,2.57,4.5 cm³,RSIR,LST
EMT50HDP,R-134a,60 Hz,1/6,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,517,2.52,4.5 cm³,RSIR,LST
EMT50HDP,R-134a,60 Hz,1/6,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,503,2.30,4.5 cm³,RSIR,LST
EMT50HDP,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,ASHRAE,HBP,477,2.62,4.5 cm³,RSIR,LST
EMT50HDP,R-134a,50 Hz,1/6,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,477,2.59,4.5 cm³,RSIR,LST
EMT50HDP,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,ARI 540,HBP,423,2.34,4.5 cm³,RSIR,LST
EMT50HDP,R-134a,50 Hz,1/6,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,423,2.31,4.5 cm³,RSIR,LST
EMT50HDP,R-134a,50 Hz,-,220-240 V 50 Hz,HBP,EN12900,HBP,418,2.47,4.5 cm³,RSIR,LST
EMT50HDP,R-134a,50 Hz,1/6,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,418,2.42,4.5 cm³,RSIR,LST
EMT55CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,159,1.40,9.04 cm³,RSIR,LST
EMT55CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,136,1.22,9.04 cm³,RSIR,LST
EMT55CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,77,0.82,9.04 cm³,RSIR,LST
EMT55HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,154,1.43,5.19 cm³,RSCR,LST
EMT55HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,132,1.25,5.19 cm³,RSCR,LST
EMT55HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,EN12900,LBP,80,1.06,5.19 cm³,RSCR,LST
EMT55HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,152,1.34,5.19 cm³,RSIR,LST
EMT55HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,136,1.20,5.19 cm³,RSIR,LST
EMT55HLR,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,95,1.21,5.19 cm³,RSIR,LST
EMT56CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,158,1.34,9.04 cm³,RSIR,LST
EMT56CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,158,1.37,9.04 cm³,RSIR/RSCR,LST
EMT56CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,158,1.37,9.04 cm³,RSIR/RSCR,LST
EMT56CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,133,1.17,9.04 cm³,RSIR,LST
EMT56CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,133,1.19,9.04 cm³,RSIR/RSCR,LST
EMT56CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,133,1.19,9.04 cm³,RSIR/RSCR,LST
EMT56CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,CECOMAF,LBP,118,1.06,9.04 cm³,RSIR,LST
EMT56CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,CECOMAF,LBP,118,1.09,9.04 cm³,RSIR/RSCR,LST
EMT56CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,118,1.09,9.04 cm³,RSIR/RSCR,LST
EMT56CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,71,0.80,9.04 cm³,RSIR,LST
EMT56CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,71,0.83,9.04 cm³,RSIR/RSCR,LST
EMT56CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,71,0.83,9.04 cm³,RSIR/RSCR,LST
EMT6144GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,403,1.76,3.97 cm³,CSIR,HST
EMT6144GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,MBP,EN12900,MBP,363,1.83,3.97 cm³,CSIR,HST
EMT6144GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,MBP,ARI 540,MBP,355,1.64,3.97 cm³,CSIR,HST
EMT6144U,R-290,50 Hz,1/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,364,1.85,4.5 cm³,CSIR,HST
EMT6144U,R-290,50 Hz,1/4,220-240 V 50 Hz,MBP,ARI 540,MBP,345,1.84,4.5 cm³,CSIR,HST
EMT6144U,R-290,50 Hz,1/4,220-240 V 50 Hz,MBP,EN12900,MBP,336,1.96,4.5 cm³,CSIR,HST
EMT6144Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,HBP,ASHRAE,HBP,540,2.48,9.04 cm³,CSIR,HST
EMT6144Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,HBP,ARI 540,HBP,479,2.21,9.04 cm³,CSIR,HST
EMT6144Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,HBP,EN12900,HBP,470,2.29,9.04 cm³,CSIR,HST
EMT6144Z,R-134a,50 Hz,1/5,220-240 V 50 Hz,HBP,ASHRAE,HBP,580,2.61,5.19 cm³,CSIR,HST
EMT6144Z,R-134a,50 Hz,1/5,220-240 V 50 Hz,HBP,ARI 540,HBP,514,2.33,5.19 cm³,CSIR,HST
EMT6144Z,R-134a,50 Hz,1/5,220-240 V 50 Hz,HBP,EN12900,HBP,505,2.43,5.19 cm³,CSIR,HST
EMT6152GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,449,1.70,4.5 cm³,CSIR,HST
EMT6152GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,MBP,EN12900,MBP,406,1.79,4.5 cm³,CSIR,HST
EMT6152GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,MBP,ARI 540,MBP,397,1.59,4.5 cm³,CSIR,HST
EMT6152U,R-290,50 Hz,1/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,439,1.86,5.19 cm³,CSIR,HST
EMT6152U,R-290,50 Hz,1/4,220-240 V 50 Hz,MBP,ARI 540,MBP,418,1.87,5.19 cm³,CSIR,HST
EMT6152U,R-290,50 Hz,1/4,220-240 V 50 Hz,MBP,EN12900,MBP,408,2.00,5.19 cm³,CSIR,HST
EMT6160Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,653,2.27,11.14 cm³,CSIR,HST
EMT6160Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,580,2.02,11.14 cm³,CSIR,HST
EMT6160Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,EN12900,HBP,568,2.10,11.14 cm³,CSIR,HST
EMT6160Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,732,2.44,6.76 cm³,CSIR,HST
EMT6160Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,655,2.20,6.76 cm³,CSIR,HST
EMT6160Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,EN12900,HBP,644,2.30,6.76 cm³,CSIR,HST
EMT6165GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,ASHRAE,MBP,512,1.62,5.19 cm³,CSIR,HST
EMT6165GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,EN12900,MBP,465,1.70,5.19 cm³,CSIR,HST
EMT6165GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,ARI 540,MBP,453,1.53,5.19 cm³,CSIR,HST
EMT6165U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ASHRAE,MBP,511,1.82,5.96 cm³,CSIR,HST
EMT6165U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ARI 540,MBP,485,1.81,5.96 cm³,CSIR,HST
EMT6165U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,EN12900,MBP,473,1.92,5.96 cm³,CSIR,HST
EMT6170L,R1234yf,60 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,ASHRAE,HBP,991,2.65,7.96 cm³,CSCR,HST
EMT6170L,R1234yf,60 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,EN12900,HBP,904,2.94,7.96 cm³,CSCR,HST
EMT6170L,R1234yf,50 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,ASHRAE,HBP,853,2.87,7.96 cm³,CSCR,HST
EMT6170L,R1234yf,60 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,ARI 540,HBP,836,2.29,7.96 cm³,CSCR,HST
EMT6170L,R1234yf,60 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,CECOMAF,HBP,790,2.18,7.96 cm³,CSCR,HST
EMT6170L,R1234yf,50 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,EN12900,HBP,783,3.20,7.96 cm³,CSCR,HST
EMT6170L,R1234yf,50 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,ARI 540,HBP,719,2.43,7.96 cm³,CSCR,HST
EMT6170L,R1234yf,50 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,CECOMAF,HBP,681,2.28,7.96 cm³,CSCR,HST
EMT6170Z,R-134a,60 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,ASHRAE,HBP,910,2.57,7.96 cm³,CSCR,HST
EMT6170Z,R-134a,60 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,EN12900,HBP,861,2.85,7.96 cm³,CSCR,HST
EMT6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,814,2.21,7.96 cm³,CSIR,HST
EMT6170Z,R-134a,60 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,ARI 540,HBP,810,2.27,7.96 cm³,CSCR,HST
EMT6170Z,R-134a,50 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,ASHRAE,HBP,809,2.86,7.96 cm³,CSCR,HST
EMT6170Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,ASHRAE,HBP,791,2.19,7.69 cm³,CSIR,HST
EMT6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,770,2.36,7.96 cm³,CSIR,HST
EMT6170Z,R-134a,50 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,EN12900,HBP,765,3.25,7.96 cm³,CSCR,HST
EMT6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,724,1.95,7.96 cm³,CSIR,HST
EMT6170Z,R-134a,50 Hz,1,100 V 50 Hz / 100 V 60 Hz,HBP,ARI 540,HBP,721,2.52,7.96 cm³,CSCR,HST
EMT6170Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,ARI 540,HBP,703,1.96,7.69 cm³,CSIR,HST
EMT65HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,182,1.39,5.96 cm³,RSIR/RSCR,LST
EMT65HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,155,1.20,5.96 cm³,RSIR/RSCR,LST
EMT65HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,EN12900,LBP,94,0.97,5.96 cm³,RSIR/RSCR,LST
EMT65HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,173,1.29,5.96 cm³,RSIR,LST
EMT65HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,155,1.16,5.96 cm³,RSIR,LST
EMT65HLR,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,108,1.21,5.96 cm³,RSIR,LST
EMT75HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,213,1.36,6.99 cm³,RSCR,LST
EMT75HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,181,1.18,6.99 cm³,RSCR,LST
EMT75HLC,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,EN12900,LBP,111,0.98,6.99 cm³,RSCR,LST
EMT75HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,218,1.44,6.99 cm³,RSIR/RSCR,LST
EMT75HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,185,1.25,6.99 cm³,RSIR/RSCR,LST
EMT75HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,112,1.04,6.99 cm³,RSIR/RSCR,LST
EMTE2134U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,423,1.40,9.5 cm³,CSIR,HST
EMTE2134U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,374,1.28,9.5 cm³,CSIR,HST
EMTE2134U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,280,1.39,9.5 cm³,CSIR,HST
EMTE6181U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,ASHRAE,MBP,644,1.95,7.55 cm³,CSIR,HST
EMTE6181U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,ARI 540,MBP,627,2.01,7.55 cm³,CSIR,HST
EMTE6181U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,EN12900,MBP,622,2.17,7.55 cm³,CSIR,HST
EMTE6187Z,R-134a,50 Hz,1,220-240 V 50 Hz,HBP,ASHRAE,HBP,947,2.53,9.5 cm³,CSIR,HST
EMTE6187Z,R-134a,50 Hz,1,220-240 V 50 Hz,HBP,EN12900,HBP,865,2.49,9.5 cm³,CSIR,HST
EMTE6187Z,R-134a,50 Hz,1,220-240 V 50 Hz,HBP,ARI 540,HBP,843,2.28,9.5 cm³,CSIR,HST
EMTS6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,815,2.19,7.96 cm³,CSIR,HST
EMTS6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,739,2.29,7.96 cm³,CSIR,HST
EMTS6170Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,727,1.97,7.96 cm³,CSIR,HST
EMU30CLP,R-600a,60 Hz,1/10,220 V 60 Hz,LBP,ASHRAE,LBP,102,1.25,5.19 cm³,RSIR,LST
EMU30CLP,R-600a,60 Hz,1/10,115-127 V 60 Hz,LBP,ASHRAE,LBP,102,1.25,5.19 cm³,RSIR,LST
EMU30CLP,R-600a,60 Hz,1/10,220 V 60 Hz,LBP,ARI 540,LBP,87,1.07,5.19 cm³,RSIR,LST
EMU30CLP,R-600a,60 Hz,1/10,115-127 V 60 Hz,LBP,ARI 540,LBP,86,1.08,5.19 cm³,RSIR,LST
EMU30CLP,R-600a,60 Hz,1/10,220 V 60 Hz,LBP,EN12900,LBP,54,0.89,5.19 cm³,RSIR,LST
EMU30CLP,R-600a,60 Hz,1/10,115-127 V 60 Hz,LBP,EN12900,LBP,54,0.88,5.19 cm³,RSIR,LST
EMU30HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ASHRAE,LBP,101,1.35,3 cm³,RSIR,LST
EMU30HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,101,1.33,3 cm³,RSIR/CSIR,LST
EMU30HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,ARI 540,LBP,90,1.23,3 cm³,RSIR,LST
EMU30HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,90,1.22,3 cm³,RSIR/CSIR,LST
EMU30HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,82,1.27,3 cm³,RSIR/CSIR,LST
EMU30HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,73,1.17,3 cm³,RSIR/CSIR,LST
EMU30HER,R-134a,60 Hz,1/10,115-127 V 60 Hz,LBP,EN12900,LBP,49,0.76,3 cm³,RSIR,LST
EMU30HER,R-134a,60 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,49,0.75,3 cm³,RSIR/CSIR,LST
EMU30HER,R-134a,50 Hz,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,39,0.66,3 cm³,RSIR/CSIR,LST
EMU30HSC,R-134a,60 Hz,1/10,115 V 60 Hz,LBP,ASHRAE,LBP,101,1.44,3 cm³,RSCR,LST
EMU30HSC,R-134a,60 Hz,1/10,115 V 60 Hz,LBP,ARI 540,LBP,90,1.32,3 cm³,RSCR,LST
EMU30HSC,R-134a,60 Hz,1/10,115 V 60 Hz,LBP,EN12900,LBP,46,0.73,3 cm³,RSCR,LST
EMU32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,97,1.37,5.96 cm³,RSIR,LST
EMU32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,97,1.43,5.96 cm³,RSIR/RSCR,LST
EMU32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.24,5.96 cm³,RSIR,LST
EMU32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.29,5.96 cm³,RSIR/RSCR,LST
EMU32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,73,1.08,5.96 cm³,RSIR,LST
EMU32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,73,1.13,5.96 cm³,RSIR/RSCR,LST
EMU32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,44,0.72,5.96 cm³,RSIR,LST
EMU32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,44,0.76,5.96 cm³,RSIR/RSCR,LST
EMU40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,120,1.46,7.23 cm³,RSIR/RSCR,LST
EMU40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,120,1.39,7.23 cm³,RSIR,LST
EMU40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.31,7.23 cm³,RSIR/RSCR,LST
EMU40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.24,7.23 cm³,RSIR,LST
EMU40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,90,1.15,7.23 cm³,RSIR/RSCR,LST
EMU40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,90,1.09,7.23 cm³,RSIR,LST
EMU40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,55,0.84,7.23 cm³,RSIR/RSCR,LST
EMU40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,55,0.79,7.23 cm³,RSIR,LST
EMU40CLP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,121,1.39,5.96 cm³,RSCR,LST
EMU40CLP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,119,1.35,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,118,1.40,5.96 cm³,RSCR,LST
EMU40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,117,1.30,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,102,1.19,5.96 cm³,RSCR,LST
EMU40CLP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,102,1.16,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,101,1.17,5.96 cm³,RSCR,LST
EMU40CLP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,101,1.15,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,100,1.21,5.96 cm³,RSCR,LST
EMU40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,100,1.12,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,87,0.99,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,86,1.01,5.96 cm³,RSCR,LST
EMU40CLP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,65,1.00,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,64,1.05,5.96 cm³,RSCR,LST
EMU40CLP,R-600a,60 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,63,0.96,5.96 cm³,RSCR,LST
EMU40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,61,0.95,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,54,0.78,5.96 cm³,RSIR,LST
EMU40CLP,R-600a,50 Hz,1/8,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,51,0.73,5.96 cm³,RSCR,LST
EMU45HEP,R-134a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,126,1.32,3.77 cm³,RSIR,LST
EMU45HEP,R-134a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,109,1.20,3.77 cm³,RSIR,LST
EMU45HEP,R-134a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,105,1.28,3.77 cm³,RSIR,LST
EMU45HEP,R-134a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,92,1.16,3.77 cm³,RSIR,LST
EMU45HEP,R-134a,60 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,62,0.78,3.77 cm³,RSIR,LST
EMU45HEP,R-134a,50 Hz,1/6,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,45,0.62,3.77 cm³,RSIR,LST
EMU45HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,144,1.50,4.85 cm³,RSCR,LST
EMU45HLP,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,ASHRAE,LBP,140,1.43,4.85 cm³,RSIR,LST
EMU45HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,124,1.35,4.85 cm³,RSCR,LST
EMU45HLP,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,ARI 540,LBP,120,1.27,4.85 cm³,RSIR,LST
EMU45HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,62,0.81,4.85 cm³,RSCR,LST
EMU45HLP,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,EN12900,LBP,61,0.81,4.85 cm³,RSIR,LST
EMU45HSC,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,134,1.47,3.77 cm³,RSCR,LST
EMU45HSC,R-134a,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,128,1.47,3.77 cm³,RSCR,LST
EMU45HSC,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,117,1.33,3.77 cm³,RSCR,LST
EMU45HSC,R-134a,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,114,1.36,3.77 cm³,RSCR,LST
EMU45HSC,R-134a,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,105,1.40,3.77 cm³,RSCR,LST
EMU45HSC,R-134a,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,96,1.32,3.77 cm³,RSCR,LST
EMU45HSC,R-134a,60 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,68,0.88,3.77 cm³,RSCR,LST
EMU45HSC,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,62,0.82,3.77 cm³,RSCR,LST
EMU45HSC,R-134a,50 Hz,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,56,0.77,3.77 cm³,RSCR,LST
EMU46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,135,1.44,7.96 cm³,RSIR/RSCR,LST
EMU46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,135,1.38,7.96 cm³,RSIR,LST
EMU46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,115,1.28,7.96 cm³,RSIR/RSCR,LST
EMU46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,115,1.23,7.96 cm³,RSIR,LST
EMU46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,102,1.14,7.96 cm³,RSIR/RSCR,LST
EMU46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,102,1.09,7.96 cm³,RSIR,LST
EMU46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,60,0.75,7.96 cm³,RSIR/RSCR,LST
EMU46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,60,0.71,7.96 cm³,RSIR,LST
EMU46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,143,1.51,7.96 cm³,RSCR,LST
EMU46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,138,1.48,7.96 cm³,RSIR,LST
EMU46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,122,1.33,7.96 cm³,RSCR,LST
EMU46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,117,1.32,7.96 cm³,RSIR,LST
EMU46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,69,0.86,7.96 cm³,RSCR,LST
EMU50HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,133,1.36,4.85 cm³,RSIR,LST
EMU50HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,115,1.19,4.85 cm³,RSIR,LST
EMU50HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,69,0.99,4.85 cm³,RSIR,LST
EMU5125Y,R-600a,50 Hz,1/10,220-240 V 50 Hz,HBP,ASHRAE,HBP,267,2.68,4.5 cm³,RSIR,LST
EMU5125Y,R-600a,50 Hz,1/10,220-240 V 50 Hz,HBP,ARI 540,HBP,237,2.39,4.5 cm³,RSIR,LST
EMU5125Y,R-600a,50 Hz,1/10,220-240 V 50 Hz,HBP,EN12900,HBP,233,2.46,4.5 cm³,RSIR,LST
EMU5125Y,R-600a,50 Hz,1/10,220-240 V 50 Hz,HBP,CECOMAF,HBP,224,2.33,4.5 cm³,RSIR,LST
EMU5132Y,R-600a,50 Hz,1/7,220-240 V 50 Hz,HBP,ASHRAE,HBP,396,2.60,6.76 cm³,RSIR,LST
EMU5132Y,R-600a,50 Hz,1/7,220-240 V 50 Hz,HBP,ARI 540,HBP,353,2.30,6.76 cm³,RSIR,LST
EMU5132Y,R-600a,50 Hz,1/7,220-240 V 50 Hz,HBP,EN12900,HBP,347,2.39,6.76 cm³,RSIR,LST
EMU55CLR,R-600a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,155,1.55,9.04 cm³,CSIR,LST
EMU55CLR,R-600a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,131,1.33,9.04 cm³,CSIR,LST
EMU55CLR,R-600a,50 Hz,-,200-240 V 50 Hz 1~,LBP,EN12900,LBP,82,1.15,9.04 cm³,CSIR,LST
EMU55HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,161,1.49,5.19 cm³,RSIR,LST
EMU55HLP,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,ASHRAE,LBP,158,1.48,5.19 cm³,RSIR,LST
EMU55HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,143,1.49,4.15 cm³,RSIR,LST
EMU55HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,139,1.35,5.19 cm³,RSIR,LST
EMU55HLP,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,ARI 540,LBP,136,1.33,5.19 cm³,RSIR,LST
EMU55HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,126,1.35,4.15 cm³,RSIR,LST
EMU55HLP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,85,0.97,5.19 cm³,RSIR,LST
EMU55HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,70,0.89,4.15 cm³,RSIR,LST
EMU55HLP,R-134a,50 Hz,1/5,200-230 V 50 Hz,LBP,EN12900,LBP,68,0.81,5.19 cm³,RSIR,LST
EMU60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,ASHRAE,LBP,171,1.37,9.04 cm³,RSIR,LST
EMU60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,168,1.44,9.04 cm³,RSIR,LST
EMU60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,ARI 540,LBP,145,1.18,9.04 cm³,RSIR,LST
EMU60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,142,1.24,9.04 cm³,RSIR,LST
EMU60CLP,R-600a,60 Hz,1/6,220 V 60 Hz,LBP,EN12900,LBP,92,1.00,9.04 cm³,RSIR,LST
EMU60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,88,1.08,9.04 cm³,RSIR,LST
EMU60HSC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,175,1.48,4.99 cm³,RSCR,LST
EMU60HSC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,153,1.35,4.99 cm³,RSCR,LST
EMU60HSC,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,82,0.86,4.99 cm³,RSCR,LST
EMU65HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,188,1.50,5.96 cm³,RSIR,LST
EMU65HLP,R-134a,50 Hz,1/4,200-230 V 50 Hz,LBP,ASHRAE,LBP,176,1.41,5.96 cm³,RSIR,LST
EMU65HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,168,1.29,5.96 cm³,RSIR,LST
EMU65HLP,R-134a,50 Hz,1/4,200-230 V 50 Hz,LBP,ARI 540,LBP,153,1.27,5.96 cm³,RSIR,LST
EMU65HLP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,94,0.82,5.96 cm³,RSIR,LST
EMU65HLP,R-134a,50 Hz,1/4,200-230 V 50 Hz,LBP,EN12900,LBP,84,0.82,5.96 cm³,RSIR,LST
EMU66CLR,R-600a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,184,1.50,10.61 cm³,CSIR,LST
EMU66CLR,R-600a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,153,1.25,10.61 cm³,CSIR,LST
EMU66CLR,R-600a,50 Hz,-,200-240 V 50 Hz 1~,LBP,EN12900,LBP,103,1.26,10.61 cm³,CSIR,LST
EMUE40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,112,1.19,5.96 cm³,RSIR,LST
EMUE40CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,ASHRAE,LBP,114,1.24,5.96 cm³,RSIR,LST
EMUE40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,95,1.02,5.96 cm³,RSIR,LST
EMUE40CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,ARI 540,LBP,97,1.07,5.96 cm³,RSIR,LST
EMUE40CLP,R-600a,60 Hz,1/8,220 V 60 Hz,LBP,EN12900,LBP,62,0.93,5.96 cm³,RSIR,LST
EMUE40CLP,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,60,0.85,5.96 cm³,RSIR,LST
EMUE60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,178,1.39,9.34 cm³,RSIR,LST
EMUE60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,151,1.19,9.34 cm³,RSIR,LST
EMUE60CLP,R-600a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,93,0.98,9.34 cm³,RSIR,LST
EMX20CLC,R-600a,60 Hz,1/12,115-127 V 60 Hz,LBP,ASHRAE,LBP,75,1.61,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,60 Hz,1/12,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,75,1.61,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,60 Hz,1/12,115-127 V 60 Hz,LBP,ARI 540,LBP,64,1.37,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,60 Hz,1/12,115-127 V 60 Hz,L/MBP,ARI 540,LBP,64,1.37,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ASHRAE,LBP,63,1.64,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,63,1.64,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,60,1.51,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,L/MBP,ARI 540,LBP,55,1.45,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,ARI 540,LBP,55,1.52,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,53,1.42,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,L/MBP,CECOMAF,LBP,48,1.30,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,CECOMAF,LBP,47,1.26,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,46,1.22,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,60 Hz,1/12,115-127 V 60 Hz,LBP,EN12900,LBP,40,1.14,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,60 Hz,1/12,115-127 V 60 Hz,L/MBP,EN12900,LBP,40,1.14,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,L/MBP,EN12900,LBP,33,1.21,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,LBP,EN12900,LBP,30,0.80,3.97 cm³,RSCR,LST
EMX20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,28,0.65,3.97 cm³,RSCR,LST
EMX26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,82,1.63,5.19 cm³,RSCR,LST
EMX26CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,77,1.51,5.19 cm³,RSCR,LST
EMX26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,72,1.48,5.19 cm³,RSCR,LST
EMX26CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,L/MBP,ARI 540,LBP,68,1.30,5.19 cm³,RSCR,LST
EMX26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,61,1.26,5.19 cm³,RSCR,LST
EMX26CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,L/MBP,CECOMAF,LBP,59,1.28,5.19 cm³,RSCR,LST
EMX26CLC,R-600a,50 Hz,1/12,220-240 V 50 Hz,L/MBP,EN12900,LBP,41,1.43,5.19 cm³,RSCR,LST
EMX26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,40,0.86,5.19 cm³,RSCR,LST
EMX3109Y,R-600a,60 Hz,-,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ASHRAE,LBP,117,1.56,6.2 cm³,RSIR,LST
EMX3109Y,R-600a,50 Hz,1/10,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ASHRAE,LBP,100,1.62,6.2 cm³,RSCR,LST
EMX3109Y,R-600a,60 Hz,-,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ARI 540,LBP,99,1.31,6.2 cm³,RSIR,LST
