Model,Refrigerant,Frequency / Rotation,HP,Power Supply,Application,Standard Condition,Tested Conditions,Capacity,Efficiency,Displacement,Motor Type,Starting Torque
EMX3109Y,R-600a,50 Hz,1/10,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ARI 540,LBP,85,1.34,6.2 cm³,RSCR,LST
EMX3109Y,R-600a,60 Hz,-,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,EN12900,LBP,65,1.39,6.2 cm³,RSIR,LST
EMX3109Y,R-600a,50 Hz,1/10,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,EN12900,LBP,54,1.50,6.2 cm³,RSCR,LST
EMX3113Y,R-600a,50 Hz,1/7,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ASHRAE,LBP,157,1.73,9.04 cm³,RSCR,LST
EMX3113Y,R-600a,50 Hz,1/7,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ARI 540,LBP,131,1.43,9.04 cm³,RSCR,LST
EMX3113Y,R-600a,50 Hz,1/7,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,EN12900,LBP,80,1.48,9.04 cm³,RSCR,LST
EMX3115U,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,215,1.72,3.97 cm³,RSCR,LST
EMX3115U,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ARI 540,LBP,185,1.50,3.97 cm³,RSCR,LST
EMX3115U,R-290,60 Hz,1/5,115-127 V 60 Hz,L/MBP,EN12900,LBP,123,1.39,3.97 cm³,RSCR,LST
EMX3115Y,R-600a,60 Hz,1/6,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ASHRAE,LBP,203,1.61,10.61 cm³,RSCR,LST
EMX3115Y,R-600a,50 Hz,1/6,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ASHRAE,LBP,185,1.65,10.61 cm³,RSCR,LST
EMX3115Y,R-600a,60 Hz,1/6,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ARI 540,LBP,169,1.35,10.61 cm³,RSCR,LST
EMX3115Y,R-600a,50 Hz,1/6,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ARI 540,LBP,154,1.38,10.61 cm³,RSCR,LST
EMX3115Y,R-600a,60 Hz,1/6,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,EN12900,LBP,113,1.33,10.61 cm³,RSCR,LST
EMX3115Y,R-600a,50 Hz,1/6,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,EN12900,LBP,98,1.39,10.61 cm³,RSCR,LST
EMX3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,212,1.73,12.21 cm³,RSCR,LST
EMX3118Y,R-600a,50 Hz,1/5,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ASHRAE,LBP,211,1.65,12.21 cm³,RSCR,LST
EMX3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,ARI 540,LBP,180,1.53,12.21 cm³,RSCR,LST
EMX3118Y,R-600a,50 Hz,1/5,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,ARI 540,LBP,176,1.38,12.21 cm³,RSCR,LST
EMX3118Y,R-600a,50 Hz,1/5,100-127 V 60 Hz / 100 V 50 Hz,L/MBP,EN12900,LBP,113,1.36,12.21 cm³,RSCR,LST
EMX3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,EN12900,LBP,98,1.10,12.21 cm³,RSCR,LST
EMX3134U,R-290,50 Hz,-,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,402,1.57,7.95 cm³,RSCR,LST
EMX3134U,R-290,50 Hz,-,220-240 V 50 Hz,L/MBP,ARI 540,LBP,356,1.41,7.95 cm³,RSCR,LST
EMX3134U,R-290,50 Hz,-,220-240 V 50 Hz,L/MBP,EN12900,LBP,255,1.44,7.95 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,99,1.76,6.2 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,99,1.76,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,97,1.72,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,94,1.74,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,86,1.59,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,85,1.54,6.2 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.56,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,82,1.54,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,73,1.35,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,CECOMAF,LBP,70,1.36,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,53,1.59,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,48,1.01,5.96 cm³,RSCR,LST
EMX32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,49,1.38,6.2 cm³,RSCR,LST
EMX40CLC,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,127,1.87,7.23 cm³,RSCR,LST
EMX40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,122,1.67,7.23 cm³,RSCR,LST
EMX40CLC,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,108,1.67,7.23 cm³,RSCR,LST
EMX40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,105,1.50,7.23 cm³,RSCR,LST
EMX40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,91,1.31,7.23 cm³,RSCR,LST
EMX40CLC,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,62,1.07,7.23 cm³,RSCR,LST
EMX40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,59,0.94,7.23 cm³,RSCR,LST
EMX46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,134,1.73,7.96 cm³,RSCR,LST
EMX46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,114,1.54,7.96 cm³,RSCR,LST
EMX46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,101,1.32,7.96 cm³,RSCR,LST
EMX46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,64,0.98,7.96 cm³,RSCR,LST
EMX55CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,154,1.68,9.04 cm³,RSCR,LST
EMX55CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,130,1.44,9.04 cm³,RSCR,LST
EMX55CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,115,1.32,9.04 cm³,RSCR,LST
EMX55CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,80,1.25,9.04 cm³,RSCR,LST
EMX60CLC,R-600a,60 Hz,1/7,115-127 V 60 Hz,LBP,ASHRAE,LBP,179,1.65,9.04 cm³,RSCR,LST
EMX60CLC,R-600a,60 Hz,1/7,115-127 V 60 Hz,LBP,ASHRAE,LBP,178,1.55,9.04 cm³,RSIR,LST
EMX60CLC,R-600a,60 Hz,1/7,115-127 V 60 Hz,LBP,ARI 540,LBP,149,1.37,9.04 cm³,RSCR,LST
EMX60CLC,R-600a,60 Hz,1/7,115-127 V 60 Hz,LBP,ARI 540,LBP,148,1.30,9.04 cm³,RSIR,LST
EMX60CLC,R-600a,60 Hz,1/7,115-127 V 60 Hz,LBP,EN12900,LBP,100,1.33,9.04 cm³,RSIR,LST
EMX60CLC,R-600a,60 Hz,1/7,115-127 V 60 Hz,LBP,EN12900,LBP,98,1.36,9.04 cm³,RSCR,LST
EMX6144U,R-290,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,420,1.87,4.53 cm³,CSIR,HST
EMX6144U,R-290,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,410,2.00,4.53 cm³,CSIR,HST
EMX6144U,R-290,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ASHRAE,MBP,388,1.97,4.53 cm³,CSIR,HST
EMX6144U,R-290,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,358,1.93,4.53 cm³,CSIR,HST
EMX6144U,R-290,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,351,2.05,4.53 cm³,CSIR,HST
EMX6152U,R-290,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,451,1.84,5.19 cm³,CSIR,HST
EMX6152U,R-290,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,439,1.95,5.19 cm³,CSIR,HST
EMX6152U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ASHRAE,MBP,423,1.91,5.19 cm³,CSIR,HST
EMX6152U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,388,1.83,5.19 cm³,CSIR,HST
EMX6152U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,378,1.93,5.19 cm³,CSIR,HST
EMX6165U,R-290,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,552,1.88,6.09 cm³,CSIR,HST
EMX6165U,R-290,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,538,2.03,6.09 cm³,CSIR,HST
EMX6165U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ASHRAE,MBP,504,1.90,6.09 cm³,CSIR,HST
EMX6165U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,462,1.83,6.09 cm³,CSIR,HST
EMX6165U,R-290,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,451,1.95,6.09 cm³,CSIR,HST
EMX6181U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,646,2.04,6.92 cm³,CSIR,HST
EMX6181U,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,628,2.18,6.92 cm³,CSIR,HST
EMX6181U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ASHRAE,MBP,595,2.05,6.92 cm³,CSIR,HST
EMX6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ASHRAE,MBP,595,2.05,6.92 cm³,CSIR,HST
EMX6181U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,542,1.97,6.92 cm³,CSIR,HST
EMX6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ARI 540,MBP,542,1.97,6.92 cm³,CSIR,HST
EMX6181U,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,531,2.10,6.92 cm³,CSIR,HST
EMX6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,EN12900,MBP,531,2.10,6.92 cm³,CSIR,HST
EMX70CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,192,1.72,11.14 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,192,1.72,11.36 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,187,1.66,11.14 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,162,1.47,11.36 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,162,1.50,11.14 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,158,1.46,11.14 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,144,1.36,11.14 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,CECOMAF,LBP,139,1.29,11.14 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,143,1.35,11.36 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,101,1.31,11.14 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,100,1.32,11.36 cm³,RSCR,LST
EMX70CLC,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,97,0.99,11.14 cm³,RSCR,LST
EMX70HSC,R-134a,60 Hz,-,115-127 V 60 Hz,LBP,ASHRAE,LBP,204,1.64,5.96 cm³,RSCR,LST
EMX70HSC,R-134a,60 Hz,-,115-127 V 60 Hz,LBP,ARI 540,LBP,175,1.43,5.96 cm³,RSCR,LST
EMX70HSC,R-134a,60 Hz,-,115-127 V 60 Hz,LBP,CECOMAF,LBP,150,1.27,5.96 cm³,RSCR,LST
EMX70HSC,R-134a,60 Hz,-,115-127 V 60 Hz,LBP,EN12900,LBP,107,1.26,5.96 cm³,RSCR,LST
EMX80CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,213,1.73,12.21 cm³,RSCR,LST
EMX80CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,181,1.53,12.21 cm³,RSCR,LST
EMX80CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,CECOMAF,LBP,159,1.36,12.21 cm³,RSCR,LST
EMX80CLT,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,99,1.06,12.21 cm³,RSCR,LST
EMXS32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,97,1.77,5.96 cm³,RSCR,LST
EMXS32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.53,5.96 cm³,RSCR,LST
EMXS32CLC,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,50,1.34,5.96 cm³,RSCR,LST
EMXS40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,122,1.73,7.51 cm³,RSCR,LST
EMXS40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,105,1.50,7.51 cm³,RSCR,LST
EMXS40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,64,1.29,7.51 cm³,RSCR,LST
EMY20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,62,1.42,3.97 cm³,RSIR,LST
EMY20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,62,1.47,3.97 cm³,RSIR/RSCR,LST
EMY20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,55,1.33,3.97 cm³,RSIR,LST
EMY20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,55,1.39,3.97 cm³,RSIR/RSCR,LST
EMY20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,47,1.12,3.97 cm³,RSIR,LST
EMY20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,47,1.16,3.97 cm³,RSIR/RSCR,LST
EMY20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,29,0.66,3.97 cm³,RSIR,LST
EMY20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,29,0.71,3.97 cm³,RSIR/RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,82,1.53,5.19 cm³,RSIR/RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,84,1.59,5.19 cm³,RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,83,1.49,5.19 cm³,RSIR,LST
EMY26CLC,R-600a,50 Hz,1/9,220-240 V 50 Hz,LBP,ASHRAE,LBP,83,1.64,5.19 cm³,RSIR,LST
EMY26CLC,R-600a,50 Hz,1/9,220-240 V 50 Hz,LBP,ASHRAE,LBP,83,1.64,5.19 cm³,RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,72,1.43,5.19 cm³,RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,72,1.36,5.19 cm³,RSIR/RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,72,1.35,5.19 cm³,RSIR,LST
EMY26CLC,R-600a,50 Hz,1/9,220-240 V 50 Hz,LBP,ARI 540,LBP,71,1.43,5.19 cm³,RSIR,LST
EMY26CLC,R-600a,50 Hz,1/9,220-240 V 50 Hz,LBP,ARI 540,LBP,71,1.43,5.19 cm³,RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,62,1.22,5.19 cm³,RSIR/RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,62,1.23,5.19 cm³,RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,62,1.15,5.19 cm³,RSIR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,43,1.18,5.19 cm³,RSIR/RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,40,0.81,5.19 cm³,RSIR,LST
EMY26CLC,R-600a,50 Hz,1/9,220-240 V 50 Hz,LBP,EN12900,LBP,43,1.25,5.19 cm³,RSIR,LST
EMY26CLC,R-600a,50 Hz,1/9,220-240 V 50 Hz,LBP,EN12900,LBP,43,1.25,5.19 cm³,RSCR,LST
EMY26CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,39,0.81,5.19 cm³,RSCR,LST
EMY3109Z,R-134a,50 Hz,1/10,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,102,1.26,3.97 cm³,RSIR,LST
EMY3109Z,R-134a,50 Hz,1/10,220-240 V 50 Hz,L/MBP,ARI 540,LBP,88,1.06,3.97 cm³,RSIR,LST
EMY3109Z,R-134a,50 Hz,1/10,220-240 V 50 Hz,L/MBP,EN12900,LBP,55,1.13,3.97 cm³,RSIR,LST
EMY3111Z,R-134a,50 Hz,1/8,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,126,1.35,4.53 cm³,RSIR,LST
EMY3111Z,R-134a,50 Hz,1/8,220-240 V 50 Hz,L/MBP,ARI 540,LBP,107,1.13,4.53 cm³,RSIR,LST
EMY3111Z,R-134a,50 Hz,1/8,220-240 V 50 Hz,L/MBP,EN12900,LBP,66,1.14,4.53 cm³,RSIR,LST
EMY3115Z,R-134a,50 Hz,1/6,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,160,1.34,6.09 cm³,RSIR,LST
EMY3115Z,R-134a,50 Hz,1/6,220-240 V 50 Hz,L/MBP,ARI 540,LBP,136,1.14,6.09 cm³,RSIR,LST
EMY3115Z,R-134a,50 Hz,1/6,220-240 V 50 Hz,L/MBP,EN12900,LBP,84,1.09,6.09 cm³,RSIR,LST
EMY3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,212,1.56,12.21 cm³,RSCR,LST
EMY3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,211,1.47,12.21 cm³,RSIR,LST
EMY3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,ARI 540,LBP,180,1.37,12.21 cm³,RSCR,LST
EMY3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,ARI 540,LBP,180,1.30,12.21 cm³,RSIR,LST
EMY3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,EN12900,LBP,100,0.90,12.21 cm³,RSIR,LST
EMY3118Y,R-600a,50 Hz,1/5,220-240 V 50 Hz,L/MBP,EN12900,LBP,100,0.92,12.21 cm³,RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,96,1.68,5.96 cm³,RSIR/RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,96,1.62,5.96 cm³,RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,96,1.50,5.96 cm³,RSIR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.52,5.96 cm³,RSIR/RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.46,5.96 cm³,RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,82,1.38,5.96 cm³,RSIR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,73,1.23,5.96 cm³,RSIR/RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,71,1.25,5.96 cm³,RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,71,1.17,5.96 cm³,RSIR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,45,0.89,5.96 cm³,RSIR/RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,45,0.86,5.96 cm³,RSCR,LST
EMY32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,45,0.85,5.96 cm³,RSIR,LST
EMY32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,101,1.63,5.96 cm³,RSCR,LST
EMY32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,85,1.40,5.96 cm³,RSCR,LST
EMY32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,52,1.20,5.96 cm³,RSCR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,118,1.58,7.23 cm³,RSIR/RSCR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,117,1.53,7.23 cm³,RSIR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,117,1.61,7.23 cm³,RSCR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.43,7.23 cm³,RSIR/RSCR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,102,1.38,7.23 cm³,RSIR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,102,1.48,7.23 cm³,RSCR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,90,1.25,7.23 cm³,RSIR/RSCR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,88,1.19,7.23 cm³,RSIR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,88,1.26,7.23 cm³,RSCR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,56,0.88,7.23 cm³,RSIR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,56,0.90,7.23 cm³,RSCR,LST
EMY40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,55,0.94,7.23 cm³,RSIR/RSCR,LST
EMY40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,120,1.60,7.23 cm³,RSCR,LST
EMY40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,119,1.61,7.23 cm³,RSIR,LST
EMY40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.38,7.23 cm³,RSCR,LST
EMY40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,101,1.39,7.23 cm³,RSIR,LST
EMY40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,62,1.20,7.23 cm³,RSCR,LST
EMY40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,62,1.21,7.23 cm³,RSIR,LST
EMY45CLP,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,116,1.66,5.96 cm³,RSCR,LST
EMY45CLP,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,99,1.43,5.96 cm³,RSCR,LST
EMY45CLP,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,94,1.55,5.96 cm³,RSCR,LST
EMY45CLP,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,81,1.35,5.96 cm³,RSCR,LST
EMY45CLP,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,60,1.24,5.96 cm³,RSCR,LST
EMY45CLP,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,49,1.15,5.96 cm³,RSCR,LST
EMY45HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,130,1.40,3.77 cm³,RSIR,LST
EMY45HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,114,1.29,3.77 cm³,RSIR,LST
EMY45HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,68,1.03,3.77 cm³,RSIR,LST
EMY45HSC,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,130,1.47,3.77 cm³,RSCR,LST
EMY45HSC,R-134a,60 Hz,1/8,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,130,1.47,3.77 cm³,RSCR,LST
EMY45HSC,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,114,1.35,3.77 cm³,RSCR,LST
EMY45HSC,R-134a,60 Hz,1/8,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,114,1.35,3.77 cm³,RSCR,LST
EMY45HSC,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,ASHRAE,LBP,103,1.49,3.77 cm³,RSCR,LST
EMY45HSC,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,ARI 540,LBP,90,1.33,3.77 cm³,RSCR,LST
EMY45HSC,R-134a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,68,0.92,3.77 cm³,RSCR,LST
EMY45HSC,R-134a,60 Hz,1/8,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,68,0.92,3.77 cm³,RSCR,LST
EMY45HSC,R-134a,50 Hz,1/8,220-240 V 50 Hz,LBP,EN12900,LBP,52,1.27,3.77 cm³,RSCR,LST
EMY46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,135,1.62,7.96 cm³,RSIR/RSCR,LST
EMY46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,136,1.57,7.96 cm³,RSIR,LST
EMY46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,117,1.41,7.96 cm³,RSIR,LST
EMY46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,115,1.45,7.96 cm³,RSIR/RSCR,LST
EMY46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,102,1.24,7.96 cm³,RSIR,LST
EMY46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,102,1.27,7.96 cm³,RSIR/RSCR,LST
EMY46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,66,0.92,7.96 cm³,RSIR,LST
EMY46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,66,0.94,7.96 cm³,RSIR/RSCR,LST
EMY46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,140,1.57,7.96 cm³,RSIR,LST
EMY46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,139,1.58,7.96 cm³,RSCR,LST
EMY46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,135,1.65,7.96 cm³,RSCR,LST
EMY46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,74,1.02,7.96 cm³,RSCR,LST
EMY50HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,143,1.63,4.15 cm³,RSCR,LST
EMY50HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,124,1.46,4.15 cm³,RSCR,LST
EMY50HLP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,64,0.95,4.15 cm³,RSCR,LST
EMY5125Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,ASHRAE,HBP,282,3.29,4.53 cm³,RSCR,LST
EMY5125Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,ASHRAE,HBP,275,3.01,4.53 cm³,RSIR,LST
EMY5125Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,ARI 540,HBP,250,2.93,4.53 cm³,RSCR,LST
EMY5125Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,EN12900,HBP,248,3.01,4.53 cm³,RSCR,LST
EMY5125Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,ARI 540,HBP,244,2.69,4.53 cm³,RSIR,LST
EMY5125Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,EN12900,HBP,239,2.76,4.53 cm³,RSIR,LST
EMY5135Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,ASHRAE,HBP,421,2.83,7.23 cm³,RSIR,LST
EMY5135Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,ARI 540,HBP,374,2.52,7.23 cm³,RSIR,LST
EMY5135Y,R-600a,50 Hz,1/8,220-240 V 50 Hz,HBP,EN12900,HBP,367,2.63,7.23 cm³,RSIR,LST
EMY55CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,163,1.74,9.04 cm³,RSCR,LST
EMY55CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,156,1.56,9.04 cm³,RSIR,LST
EMY55CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,158,1.53,9.04 cm³,RSCR,LST
EMY55CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,158,1.63,9.04 cm³,RSIR/RSCR,LST
EMY55CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,119,1.29,9.04 cm³,RSIR/RSCR,LST
EMY55CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,114,1.23,9.04 cm³,RSIR,LST
EMY55CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,93,1.33,9.04 cm³,RSCR,LST
EMY55HLC,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,159,1.60,5.19 cm³,RSCR,LST
EMY55HLC,R-134a,50 Hz,1/5,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,ASHRAE,LBP,152,1.58,5.19 cm³,RSCR,LST
EMY55HLC,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,139,1.45,5.19 cm³,RSCR,LST
EMY55HLC,R-134a,50 Hz,1/5,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,ARI 540,LBP,131,1.39,5.19 cm³,RSCR,LST
EMY55HLC,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,79,0.99,5.19 cm³,RSCR,LST
EMY55HLC,R-134a,50 Hz,1/5,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,EN12900,LBP,78,1.17,5.19 cm³,RSCR,LST
EMY60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,178,1.54,4.99 cm³,RSIR,LST
EMY60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,154,1.40,4.99 cm³,RSIR,LST
EMY60HER,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,87,1.02,4.99 cm³,RSIR,LST
EMY60HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,179,1.60,4.85 cm³,RSCR,LST
EMY60HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,156,1.44,4.85 cm³,RSCR,LST
EMY60HLP,R-134a,60 Hz,1/4,115-127 V 60 Hz,LBP,EN12900,LBP,78,0.92,4.85 cm³,RSCR,LST
EMY60HSC,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,179,1.57,4.99 cm³,RSCR,LST
EMY60HSC,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,155,1.40,4.99 cm³,RSCR,LST
EMY60HSC,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,144,1.57,4.99 cm³,RSCR,LST
EMY60HSC,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,123,1.37,4.99 cm³,RSCR,LST
EMY60HSC,R-134a,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,85,0.94,4.99 cm³,RSCR,LST
EMY60HSC,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,75,1.21,4.99 cm³,RSCR,LST
EMY6170Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,789,2.60,7.51 cm³,CSIR,HST
EMY6170Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,677,2.23,7.51 cm³,CSIR,HST
EMY6170Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,EN12900,HBP,665,2.34,7.51 cm³,CSIR,HST
EMY6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ASHRAE,MBP,583,1.90,6.92 cm³,CSIR,HST
EMY6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ARI 540,MBP,536,1.86,6.92 cm³,CSIR,HST
EMY6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,EN12900,MBP,523,1.99,6.92 cm³,CSIR,HST
EMY6187Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,ASHRAE,HBP,1035,2.53,9.87 cm³,CSIR,HST
EMY6187Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,ARI 540,HBP,895,2.19,9.87 cm³,CSIR,HST
EMY6187Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,EN12900,HBP,883,2.33,9.87 cm³,CSIR,HST
EMY65HLC,R-134a,60 Hz,1/4,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,ASHRAE,LBP,204,1.61,5.96 cm³,RSCR,LST
EMY65HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,182,1.64,5.96 cm³,RSCR,LST
EMY65HLC,R-134a,60 Hz,1/4,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,ARI 540,LBP,178,1.41,5.96 cm³,RSCR,LST
EMY65HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,161,1.50,5.96 cm³,RSCR,LST
EMY65HLC,R-134a,60 Hz,1/4,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,EN12900,LBP,106,1.26,5.96 cm³,RSCR,LST
EMY65HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,91,1.04,5.96 cm³,RSCR,LST
EMY66CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,179,1.53,10.61 cm³,RSIR,LST
EMY66CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,179,1.61,10.61 cm³,RSIR/RSCR,LST
EMY66CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,150,1.28,10.61 cm³,RSIR,LST
EMY66CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,150,1.35,10.61 cm³,RSIR/RSCR,LST
EMY66CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,135,1.23,10.61 cm³,RSIR,LST
EMY66CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,135,1.30,10.61 cm³,RSIR/RSCR,LST
EMY66CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,99,1.30,10.61 cm³,RSIR,LST
EMY66CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,99,1.40,10.61 cm³,RSIR/RSCR,LST
EMY70CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,192,1.58,11.14 cm³,RSIR,LST
EMY70CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,191,1.55,11.14 cm³,RSIR,LST
EMY70CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,191,1.60,11.14 cm³,RSCR,LST
EMY70CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,164,1.41,11.14 cm³,RSIR,LST
EMY70CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,163,1.41,11.14 cm³,RSCR,LST
EMY70CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,161,1.33,11.14 cm³,RSIR,LST
EMY70CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,143,1.24,11.14 cm³,RSIR,LST
EMY70CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,143,1.22,11.14 cm³,RSIR,LST
EMY70CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,101,1.20,11.14 cm³,RSIR,LST
EMY70HER,R-134a,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,201,1.42,5.72 cm³,RSIR/CSIR,LST
EMY70HER,R-134a,60 Hz,1/5,115-127 V 60 Hz,L/MBP,ARI 540,LBP,176,1.30,5.72 cm³,RSIR/CSIR,LST
EMY70HER,R-134a,60 Hz,1/5,115-127 V 60 Hz,L/MBP,EN12900,LBP,100,0.95,5.72 cm³,RSIR/CSIR,LST
EMY70HSC,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,201,1.54,5.72 cm³,RSCR,LST
EMY70HSC,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,201,1.55,5.72 cm³,RSCR,LST
EMY70HSC,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,176,1.40,5.72 cm³,RSCR,LST
EMY70HSC,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,176,1.39,5.72 cm³,RSCR,LST
EMY70HSC,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,173,1.49,5.72 cm³,RSCR,LST
EMY70HSC,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,154,1.36,5.72 cm³,RSCR,LST
EMY70HSC,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,100,1.01,5.72 cm³,RSCR,LST
EMY70HSC,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,100,0.99,5.72 cm³,RSCR,LST
EMY70HSC,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,91,0.95,5.72 cm³,RSCR,LST
EMY75HLC,R-134a,60 Hz,1/3,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,ASHRAE,LBP,250,1.59,8.35 cm³,RSCR,LST
EMY75HLC,R-134a,60 Hz,1/3,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,ARI 540,LBP,215,1.38,8.35 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,211,1.57,6.99 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/3,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,ASHRAE,LBP,210,1.49,8.35 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/3,200-230 V 50 Hz,LBP,ASHRAE,LBP,208,1.49,6.99 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/3,200-230 V 50 Hz,LBP,ARI 540,LBP,183,1.36,6.99 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,183,1.43,6.99 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/3,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,ARI 540,LBP,179,1.29,8.35 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/3,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,CECOMAF,LBP,150,1.12,8.35 cm³,RSCR,LST
EMY75HLC,R-134a,60 Hz,1/3,200-230 V 50 Hz / 200-230 V 60 Hz,LBP,EN12900,LBP,131,1.22,8.35 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,103,0.98,6.99 cm³,RSCR,LST
EMY75HLC,R-134a,50 Hz,1/3,200-230 V 50 Hz,LBP,EN12900,LBP,102,0.92,6.99 cm³,RSCR,LST
EMY80CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,210,1.63,12.21 cm³,RSIR,LST
EMY80CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,176,1.39,12.21 cm³,RSIR,LST
EMY80CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,CECOMAF,LBP,157,1.28,12.21 cm³,RSIR,LST
EMY80CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,108,1.23,12.21 cm³,RSIR,LST
EMYE70CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,202,1.58,10.61 cm³,RSIR,LST
EMYE70CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,171,1.35,10.61 cm³,RSIR,LST
EMYE70CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,111,1.23,10.61 cm³,RSIR,LST
EMYE70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,200,1.53,5.96 cm³,RSIR,LST
EMYE70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,200,1.61,5.96 cm³,RSIR/RSCR,LST
EMYE70HEP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,200,1.52,5.96 cm³,RSIR,LST
EMYE70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,170,1.36,5.96 cm³,RSIR,LST
EMYE70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,170,1.43,5.96 cm³,RSIR/RSCR,LST
EMYE70HEP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,169,1.36,5.96 cm³,RSIR,LST
EMYE70HEP,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,ASHRAE,LBP,167,1.44,5.96 cm³,RSCR,LST
EMYE70HEP,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,ARI 540,LBP,147,1.30,5.96 cm³,RSCR,LST
EMYE70HEP,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,96,0.97,5.96 cm³,RSIR,LST
EMYE70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,94,0.96,5.96 cm³,RSIR,LST
EMYE70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,94,0.97,5.96 cm³,RSIR/RSCR,LST
EMYE70HEP,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,EN12900,LBP,75,0.84,5.96 cm³,RSCR,LST
EMYS26CLC,R-600a,60 Hz,-,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,95,1.68,5.19 cm³,RSCR,LST
EMYS26CLC,R-600a,60 Hz,-,115-127 V 60 Hz,L/MBP,ARI 540,LBP,82,1.46,5.19 cm³,RSCR,LST
EMYS26CLC,R-600a,60 Hz,-,115-127 V 60 Hz,L/MBP,EN12900,LBP,49,1.23,5.19 cm³,RSCR,LST
EMYS45CLP,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,117,1.68,5.96 cm³,RSCR,LST
EMYS45CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,114,1.63,5.96 cm³,RSCR,LST
EMYS45CLP,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,100,1.45,5.96 cm³,RSCR,LST
EMYS45CLP,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,97,1.59,5.96 cm³,RSCR,LST
EMYS45CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,96,1.34,5.96 cm³,RSCR,LST
EMYS45CLP,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,83,1.38,5.96 cm³,RSCR,LST
EMYS45CLP,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,62,1.38,5.96 cm³,RSCR,LST
EMYS45CLP,R-600a,60 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,61,1.24,5.96 cm³,RSCR,LST
EMYS45CLP,R-600a,50 Hz,1/7,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,49,1.15,5.96 cm³,RSCR,LST
EMYS46CLC,R-600a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,155,1.64,7.96 cm³,RSCR,LST
EMYS46CLC,R-600a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,133,1.40,7.96 cm³,RSCR,LST
EMYS46CLC,R-600a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,133,1.56,7.96 cm³,RSCR,LST
EMYS46CLC,R-600a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,112,1.35,7.96 cm³,RSCR,LST
EMYS46CLC,R-600a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,80,1.23,7.96 cm³,RSCR,LST
EMYS46CLC,R-600a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,69,1.15,7.96 cm³,RSCR,LST
EMYS46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,139,0.49,8.23 cm³,RSIR,LST
EMYS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,139,1.62,7.96 cm³,RSCR,LST
EMYS46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,137,1.59,7.96 cm³,RSCR,LST
EMYS46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,118,0.42,8.23 cm³,RSIR,LST
EMYS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,118,1.39,7.96 cm³,RSCR,LST
EMYS46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,116,1.36,7.96 cm³,RSCR,LST
EMYS46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,73,0.38,8.23 cm³,RSIR,LST
EMYS46CLP,R-600a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,71,1.15,7.96 cm³,RSCR,LST
EMYS46CLP,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,71,1.17,7.96 cm³,RSCR,LST
EMYS55CLC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,175,1.66,9.04 cm³,RSCR,LST
EMYS55CLC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,149,1.43,9.04 cm³,RSCR,LST
EMYS55CLC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,93,1.28,9.04 cm³,RSCR,LST
EMYS60HEP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,177,1.47,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,177,1.50,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ASHRAE,LBP,176,1.39,5.19 cm³,RSIR,LST
EMYS60HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,151,1.31,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,151,1.27,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,ARI 540,LBP,150,1.20,5.19 cm³,RSIR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,149,1.38,5.19 cm³,RSIR/RSCR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,149,1.38,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,148,1.29,5.19 cm³,RSIR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,129,1.21,5.19 cm³,RSIR/RSCR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,129,1.21,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,128,1.13,5.19 cm³,RSIR,LST
EMYS60HEP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,90,1.00,5.19 cm³,RSIR,LST
EMYS60HEP,R-134a,60 Hz,1/5,220 V 60 Hz,LBP,EN12900,LBP,90,1.04,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,89,1.07,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,73,0.95,5.19 cm³,RSIR/RSCR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,73,0.95,5.19 cm³,RSCR,LST
EMYS60HEP,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,73,0.89,5.19 cm³,RSIR,LST
EMYS65HSP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,225,1.75,6.36 cm³,RSCR,LST
EMYS65HSP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,194,1.52,6.36 cm³,RSCR,LST
EMYS65HSP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,187,1.67,6.36 cm³,RSCR,LST
EMYS65HSP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,162,1.46,6.36 cm³,RSCR,LST
EMYS65HSP,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,118,1.34,6.36 cm³,RSCR,LST
EMYS65HSP,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,96,1.25,6.36 cm³,RSCR,LST
EMYS70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,203,1.40,5.96 cm³,RSIR,LST
EMYS70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,203,1.48,5.96 cm³,RSIR/RSCR,LST
EMYS70HEP,R-134a,60 Hz,-,220 V 60 Hz,LBP,ASHRAE,LBP,199,1.43,5.96 cm³,RSIR/RSCR,LST
EMYS70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,173,1.29,5.96 cm³,RSIR/RSCR,LST
EMYS70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,173,1.21,5.96 cm³,RSIR,LST
EMYS70HEP,R-134a,60 Hz,-,220 V 60 Hz,LBP,ARI 540,LBP,170,1.25,5.96 cm³,RSIR/RSCR,LST
EMYS70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,106,1.10,5.96 cm³,RSIR,LST
EMYS70HEP,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,106,1.10,5.96 cm³,RSIR/RSCR,LST
EMYS70HEP,R-134a,60 Hz,-,220 V 60 Hz,LBP,EN12900,LBP,102,1.04,5.96 cm³,RSIR/RSCR,LST
EMYS75HSP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ASHRAE,LBP,190,1.61,6.36 cm³,RSCR,LST
EMYS75HSP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ARI 540,LBP,166,1.42,6.36 cm³,RSCR,LST
EMYS75HSP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,EN12900,LBP,97,1.20,6.36 cm³,RSCR,LST
EMYS80HSP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,203,1.68,6.76 cm³,RSIR,LST
EMYS80HSP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,178,1.53,6.76 cm³,RSIR,LST
EMYS80HSP,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,90,1.10,6.76 cm³,RSIR,LST
EMZ20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,61,1.50,3.97 cm³,RSCR,LST
EMZ20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,55,1.44,3.97 cm³,RSCR,LST
EMZ20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,47,1.19,3.97 cm³,RSCR,LST
EMZ20CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,30,0.76,3.97 cm³,RSCR,LST
EMZ32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,97,1.65,5.96 cm³,RSCR,LST
EMZ32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,83,1.49,5.96 cm³,RSCR,LST
EMZ32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,73,1.30,5.96 cm³,RSCR,LST
EMZ32CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,44,0.85,5.96 cm³,RSCR,LST
EMZ32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ASHRAE,LBP,100,1.77,5.96 cm³,RSCR,LST
EMZ32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,ARI 540,LBP,87,1.59,5.96 cm³,RSCR,LST
EMZ32CLP,R-600a,50 Hz,1/7,220-240 V 50 Hz,LBP,EN12900,LBP,53,0.98,5.96 cm³,RSCR,LST
EMZ40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,120,1.65,7.23 cm³,RSCR,LST
EMZ40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,103,1.49,7.23 cm³,RSCR,LST
EMZ40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,90,1.29,7.23 cm³,RSCR,LST
EMZ40CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,56,0.96,7.23 cm³,RSCR,LST
EMZ40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,125,1.75,7.23 cm³,RSCR,LST
EMZ40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,108,1.60,7.23 cm³,RSCR,LST
EMZ40CLP,R-600a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,60,1.02,7.23 cm³,RSCR,LST
EMZ46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,134,1.65,7.96 cm³,RSCR,LST
EMZ46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,115,1.50,7.96 cm³,RSCR,LST
EMZ46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,102,1.31,7.96 cm³,RSCR,LST
EMZ46CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,60,0.91,7.96 cm³,RSCR,LST
EMZ55CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,158,1.68,9.04 cm³,RSCR,LST
EMZ55CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,133,1.48,9.04 cm³,RSCR,LST
EMZ55CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,118,1.32,9.04 cm³,RSCR,LST
EMZ55CLC,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,71,0.97,9.04 cm³,RSCR,LST
EMZ55CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,181,1.78,9.04 cm³,RSCR,LST
EMZ55CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,154,1.53,9.04 cm³,RSCR,LST
EMZ55CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,93,1.33,9.04 cm³,RSCR,LST
EMZ60CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ASHRAE,LBP,198,1.82,9.5 cm³,RSCR,LST
EMZ60CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,ARI 540,LBP,168,1.56,9.5 cm³,RSCR,LST
EMZ60CLT,R-600a,60 Hz,1/8,115-127 V 60 Hz,LBP,EN12900,LBP,106,1.41,9.5 cm³,RSCR,LST
EMZ66CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,191,1.74,10.61 cm³,RSCR,LST
EMZ66CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,164,1.54,10.61 cm³,RSCR,LST
EMZ66CLP,R-600a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,93,1.05,10.61 cm³,RSCR,LST
ERU280HSP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,213,1.36,6.99 cm³,RSCR,LST
ERU280HSP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ASHRAE,LBP,190,1.61,6.36 cm³,RSCR,LST
ERU280HSP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,181,1.18,6.99 cm³,RSCR,LST
ERU280HSP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,ARI 540,LBP,166,1.42,6.36 cm³,RSCR,LST
ERU280HSP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,CECOMAF,LBP,158,1.05,6.99 cm³,RSCR,LST
ERU280HSP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,EN12900,LBP,111,0.98,6.99 cm³,RSCR,LST
ERU280HSP,R-134a,50 Hz,1/4,220 V 50 Hz,LBP,EN12900,LBP,97,1.20,6.36 cm³,RSCR,LST
ERUE70HLP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,182,1.39,5.96 cm³,RSIR/RSCR,LST
ERUE70HLP,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,ASHRAE,LBP,167,1.44,5.96 cm³,RSCR,LST
ERUE70HLP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,155,1.20,5.96 cm³,RSIR/RSCR,LST
ERUE70HLP,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,ARI 540,LBP,147,1.30,5.96 cm³,RSCR,LST
ERUE70HLP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,CECOMAF,LBP,134,1.07,5.96 cm³,RSIR/RSCR,LST
ERUE70HLP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,EN12900,LBP,94,0.97,5.96 cm³,RSIR/RSCR,LST
ERUE70HLP,R-134a,50 Hz,1/5,220 V 50 Hz,LBP,EN12900,LBP,75,0.84,5.96 cm³,RSCR,LST
ERUS60HLP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ASHRAE,LBP,154,1.43,5.19 cm³,RSCR,LST
ERUS60HLP,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,ASHRAE,LBP,149,1.38,5.19 cm³,RSCR,LST
ERUS60HLP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,ARI 540,LBP,132,1.25,5.19 cm³,RSCR,LST
ERUS60HLP,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,ARI 540,LBP,129,1.21,5.19 cm³,RSCR,LST
ERUS60HLP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,CECOMAF,LBP,113,1.10,5.19 cm³,RSCR,LST
ERUS60HLP,R-134a,50 Hz,-,200-240 V 50 Hz 1~,LBP,EN12900,LBP,80,1.06,5.19 cm³,RSCR,LST
ERUS60HLP,R-134a,50 Hz,1/6,220-240 V 50 Hz,LBP,EN12900,LBP,73,0.95,5.19 cm³,RSCR,LST
ESC55CBT,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,165,1.79,7.87 cm³,RSCR,LST
ESC55CBT,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,137,1.49,7.87 cm³,RSCR,LST
ESC55CBT,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,89,1.51,7.87 cm³,RSCR,LST
ESX55CBC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,165,1.71,7.87 cm³,RSCR,LST
ESX55CBC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,137,1.42,7.87 cm³,RSCR,LST
ESX55CBC,R-600a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,89,1.44,7.87 cm³,RSCR,LST
FF10BK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115 V 60 Hz,L/M/HBP,ASHRAE,HBP,857,1.75,9.04 cm³,RSIR/CSIR,LST
FF10BK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115 V 60 Hz,L/M/HBP,ARI 540,HBP,779,1.60,9.04 cm³,RSIR/CSIR,LST
FF10BK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115 V 60 Hz,L/M/HBP,EN12900,HBP,774,1.68,9.04 cm³,RSIR/CSIR,LST
FF10BX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115 V 60 Hz,L/M/HBP,ASHRAE,LBP,268,1.01,9.04 cm³,CSIR,LST
FF10BX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115 V 60 Hz,L/M/HBP,ARI 540,LBP,242,0.91,9.04 cm³,CSIR,LST
FF10BX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115 V 60 Hz,L/M/HBP,EN12900,LBP,153,0.77,9.04 cm³,CSIR,LST
FF10HBK,R-134a,60 Hz,1/4,220 V 60 Hz,L/M/HBP,ASHRAE,HBP,935,1.96,9.04 cm³,RSIR/CSIR,LST
FF10HBK,R-134a,60 Hz,1/4,115 V 60 Hz,L/M/HBP,ASHRAE,HBP,935,1.96,9.04 cm³,RSIR/CSIR,LST
FF10HBK,R-134a,60 Hz,1/4,220 V 60 Hz,L/M/HBP,ARI 540,HBP,833,1.76,9.04 cm³,RSIR/CSIR,LST
FF10HBK,R-134a,60 Hz,1/4,115 V 60 Hz,L/M/HBP,ARI 540,HBP,833,1.76,9.04 cm³,RSIR/CSIR,LST
FF10HBK,R-134a,60 Hz,1/4,220 V 60 Hz,L/M/HBP,EN12900,HBP,827,1.89,9.04 cm³,RSIR/CSIR,LST
FF10HBK,R-134a,60 Hz,1/4,115 V 60 Hz,L/M/HBP,EN12900,HBP,827,1.89,9.04 cm³,RSIR/CSIR,LST
"FF7,5BK",Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,115-127 V 60 Hz,L/M/HBP,ASHRAE,LBP,214,1.11,6.92 cm³,RSIR/CSIR,LST
"FF7,5BK",Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,115-127 V 60 Hz,L/M/HBP,ARI 540,LBP,182,0.96,6.92 cm³,RSIR/CSIR,LST
"FF7,5BK",Blend (R401A. R401B. R409A. R413A),60 Hz,1/5,115-127 V 60 Hz,L/M/HBP,EN12900,LBP,98,0.70,6.92 cm³,RSIR/CSIR,LST
"FF8,5HBK",R-134a,50 Hz,1/4,220-240 V 50 Hz,L/M/HBP,ASHRAE,HBP,750,2.20,7.95 cm³,RSIR/CSIR,LST
"FF8,5HBK",R-134a,50 Hz,1/4,220-240 V 50 Hz,L/M/HBP,ARI 540,HBP,668,1.97,7.95 cm³,RSIR/CSIR,LST
"FF8,5HBK",R-134a,50 Hz,1/4,220-240 V 50 Hz,L/M/HBP,EN12900,HBP,662,2.13,7.95 cm³,RSIR/CSIR,LST
"FF8,5HBK",R-134a,50 Hz,1/4,220-240 V 50 Hz,L/M/HBP,ASHRAE,LBP,189,1.09,7.95 cm³,RSIR/CSIR,LST
"FF8,5HBK",R-134a,50 Hz,1/4,220-240 V 50 Hz,L/M/HBP,ARI 540,LBP,165,0.97,7.95 cm³,RSIR/CSIR,LST
"FF8,5HBK",R-134a,50 Hz,1/4,220-240 V 50 Hz,L/M/HBP,EN12900,LBP,86,0.66,7.95 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,301,1.45,9.04 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,60 Hz,1/3,220-230 V 50 Hz / 220-230 V 60 Hz,L/MBP,ASHRAE,LBP,301,1.45,9.04 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,266,1.30,9.04 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,60 Hz,1/3,220-230 V 50 Hz / 220-230 V 60 Hz,L/MBP,ARI 540,LBP,266,1.30,9.04 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,50 Hz,1/3,220-230 V 50 Hz / 220-230 V 60 Hz,L/MBP,ASHRAE,LBP,248,1.31,9.04 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,50 Hz,1/3,220-230 V 50 Hz / 220-230 V 60 Hz,L/MBP,ARI 540,LBP,218,1.18,9.04 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,141,0.91,9.04 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,60 Hz,1/3,220-230 V 50 Hz / 220-230 V 60 Hz,L/MBP,EN12900,LBP,140,0.87,9.04 cm³,RSIR/CSIR,LST
FFI10HAK,R-134a,50 Hz,1/3,220-230 V 50 Hz / 220-230 V 60 Hz,L/MBP,EN12900,LBP,108,0.74,9.04 cm³,RSIR/CSIR,LST
FFI10HBX,R-134a,60 Hz,1/3,115 V 60 Hz,L/M/HBP,ASHRAE,HBP,1157,2.44,9.04 cm³,CSIR,HST
FFI10HBX,R-134a,60 Hz,1/3,115 V 60 Hz,L/M/HBP,ARI 540,HBP,1031,2.19,9.04 cm³,CSIR,HST
FFI10HBX,R-134a,60 Hz,1/3,115 V 60 Hz,L/M/HBP,EN12900,HBP,1023,2.36,9.04 cm³,CSIR,HST
FFI12BX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,LBP,ASHRAE,LBP,413,1.21,11.14 cm³,CSIR,HST
FFI12BX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,LBP,ARI 540,LBP,372,1.11,11.14 cm³,CSIR,HST
FFI12BX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,LBP,CECOMAF,LBP,320,0.97,11.14 cm³,CSIR,HST
FFI12BX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,LBP,EN12900,LBP,268,0.95,11.14 cm³,CSIR,HST
FFI12HBK,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/M/HBP,ASHRAE,HBP,1139,2.23,11.14 cm³,RSIR/CSIR,LST
FFI12HBK,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/M/HBP,ARI 540,HBP,1015,2.00,11.14 cm³,RSIR/CSIR,LST
FFI12HBK,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/M/HBP,EN12900,HBP,1010,2.18,11.14 cm³,RSIR/CSIR,LST
FFI12HBK,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/M/HBP,ASHRAE,LBP,316,1.21,11.14 cm³,RSIR/CSIR,LST
FFI12HBK,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/M/HBP,ARI 540,LBP,275,1.07,11.14 cm³,RSIR/CSIR,LST
FFI12HBK,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/M/HBP,EN12900,LBP,148,0.76,11.14 cm³,RSIR/CSIR,LST
FFI12HBX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/M/HBP,ASHRAE,HBP,1357,2.18,11.14 cm³,CSIR,HST
FFI12HBX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/M/HBP,ARI 540,HBP,1209,1.96,11.14 cm³,CSIR,HST
FFI12HBX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/M/HBP,EN12900,HBP,1189,2.09,11.14 cm³,CSIR,HST
FFI12HBX,R-134a,60 Hz,1/3,220 V 60 Hz,L/M/HBP,ASHRAE,LBP,355,1.21,11.14 cm³,CSIR,HST
FFI12HBX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/M/HBP,ASHRAE,LBP,343,1.14,11.14 cm³,CSIR,HST
FFI12HBX,R-134a,60 Hz,1/3,220 V 60 Hz,L/M/HBP,ARI 540,LBP,308,1.06,11.14 cm³,CSIR,HST
FFI12HBX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/M/HBP,ARI 540,LBP,296,1.01,11.14 cm³,CSIR,HST
FFI12HBX,R-134a,60 Hz,1/3,220 V 60 Hz,L/M/HBP,EN12900,LBP,165,0.75,11.14 cm³,CSIR,HST
FFI12HBX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/M/HBP,EN12900,LBP,145,0.72,11.14 cm³,CSIR,HST
FFI6HAK,R-134a,60 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,195,1.24,6.23 cm³,RSIR/CSIR,LST
FFI6HAK,R-134a,60 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,172,1.11,6.23 cm³,RSIR/CSIR,LST
FFI6HAK,R-134a,50 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,165,1.14,6.23 cm³,RSIR/CSIR,LST
FFI6HAK,R-134a,50 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,149,1.05,6.23 cm³,RSIR/CSIR,LST
FFI6HAK,R-134a,60 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,88,0.77,6.23 cm³,RSIR/CSIR,LST
FFI6HAK,R-134a,50 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,79,0.66,6.23 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,224,1.34,6.76 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,60 Hz,1/4,115 V 60 Hz,L/MBP,ASHRAE,LBP,221,1.34,6.76 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,198,1.20,6.76 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,60 Hz,1/4,115 V 60 Hz,L/MBP,ARI 540,LBP,195,1.20,6.76 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,191,1.27,6.76 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,168,1.14,6.76 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,60 Hz,1/4,115 V 60 Hz,L/MBP,EN12900,LBP,104,0.84,6.76 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,99,0.78,6.76 cm³,RSIR/CSIR,LST
"FFI7,5HAK",R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,85,0.74,6.76 cm³,RSIR/CSIR,LST
"FFI8,5HAK",R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,244,1.38,7.15 cm³,RSIR/CSIR,LST
"FFI8,5HAK",R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,244,1.37,7.15 cm³,RSIR/CSIR,LST
"FFI8,5HAK",R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,216,1.26,7.15 cm³,RSIR/CSIR,LST
"FFI8,5HAK",R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,213,1.22,7.15 cm³,RSIR/CSIR,LST
"FFI8,5HAK",R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,209,1.33,7.15 cm³,RSIR/CSIR,LST
