Model,Refrigerant,Frequency / Rotation,HP,Power Supply,Application,Standard Condition,Tested Conditions,Capacity,Efficiency,Displacement,Motor Type,Starting Torque
"FFI8,5HAK",R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,180,1.19,7.15 cm³,RSIR/CSIR,LST
"FFI8,5HAK",R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,116,0.89,7.15 cm³,RSIR/CSIR,LST
"FFI8,5HAK",R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,111,0.82,7.15 cm³,RSIR/CSIR,LST
"FFI8,5HAK",R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,92,0.73,7.15 cm³,RSIR/CSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,317,1.45,7.95 cm³,RSIR/CSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,316,1.42,7.95 cm³,RSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,278,1.29,7.95 cm³,RSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,277,1.31,7.95 cm³,RSIR/CSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,L/MBP,ASHRAE,LBP,268,1.39,7.95 cm³,RSIR/CSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,L/MBP,ARI 540,LBP,234,1.26,7.95 cm³,RSIR/CSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,160,0.94,7.95 cm³,RSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,156,0.94,7.95 cm³,RSIR/CSIR,LST
FFU100AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/3,220 V 50 Hz / 220 V 60 Hz,L/MBP,EN12900,LBP,132,0.87,7.95 cm³,RSIR/CSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,295,1.45,7.95 cm³,RSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,295,1.45,7.95 cm³,CSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,295,1.50,7.95 cm³,RSIR/CSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,256,1.28,7.95 cm³,RSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,256,1.28,7.95 cm³,CSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,255,1.35,7.95 cm³,RSIR/CSIR,LST
FFU100HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,247,1.39,7.95 cm³,RSIR/CSIR,LST
FFU100HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,212,1.25,7.95 cm³,RSIR/CSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,142,1.06,7.95 cm³,RSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,142,1.06,7.95 cm³,CSIR,LST
FFU100HAK,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,139,1.05,7.95 cm³,RSIR/CSIR,LST
FFU100HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,117,0.83,7.95 cm³,RSIR/CSIR,LST
FFU130AX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,415,1.41,10.61 cm³,CSIR,HST
FFU130AX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,367,1.28,10.61 cm³,CSIR,HST
FFU130AX,Blend (R401A. R401B. R409A. R413A),60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,205,0.95,10.61 cm³,CSIR,HST
FFU130HAX,R-134a,60 Hz,1/3,220 V 60 Hz,L/MBP,ASHRAE,LBP,372,1.44,10.61 cm³,CSIR,LST/HST
FFU130HAX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,372,1.46,10.61 cm³,CSIR,LST/HST
FFU130HAX,R-134a,60 Hz,1/3,220 V 60 Hz,L/MBP,ARI 540,LBP,320,1.23,10.61 cm³,CSIR,LST/HST
FFU130HAX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,320,1.26,10.61 cm³,CSIR,LST/HST
FFU130HAX,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,309,1.38,10.61 cm³,CSIR,LST/HST
FFU130HAX,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ARI 540,LBP,270,1.25,10.61 cm³,CSIR,LST/HST
FFU130HAX,R-134a,60 Hz,1/3,220 V 60 Hz,L/MBP,EN12900,LBP,153,0.64,10.61 cm³,CSIR,LST/HST
FFU130HAX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,153,0.68,10.61 cm³,CSIR,LST/HST
FFU130HAX,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/MBP,EN12900,LBP,145,0.88,10.61 cm³,CSIR,LST/HST
FFU130UAX,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,394,1.56,6.76 cm³,CSIR,HST
FFU130UAX,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,331,1.36,6.76 cm³,CSIR,HST
FFU130UAX,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,316,1.46,6.76 cm³,CSIR,HST
FFU130UAX,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,268,1.28,6.76 cm³,CSIR,HST
FFU130UAX,R-290,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,234,1.27,6.76 cm³,CSIR,HST
FFU130UAX,R-290,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,179,1.14,6.76 cm³,CSIR,HST
FFU160HAX,R-134a,60 Hz,1/2,220 V 60 Hz,L/MBP,ASHRAE,LBP,476,1.49,12.92 cm³,CSIR,LST/HST
FFU160HAX,R-134a,60 Hz,1/2,115 V 60 Hz,L/MBP,ASHRAE,LBP,447,1.37,12.92 cm³,CSIR,LST/HST
FFU160HAX,R-134a,60 Hz,1/2,220 V 60 Hz,L/MBP,ARI 540,LBP,397,1.26,12.92 cm³,CSIR,LST/HST
FFU160HAX,R-134a,60 Hz,1/2,115 V 60 Hz,L/MBP,ARI 540,LBP,376,1.18,12.92 cm³,CSIR,LST/HST
FFU160HAX,R-134a,60 Hz,1/2,220 V 60 Hz,L/MBP,EN12900,LBP,259,1.23,12.92 cm³,CSIR,LST/HST
FFU160HAX,R-134a,60 Hz,1/2,115 V 60 Hz,L/MBP,EN12900,LBP,249,1.27,12.92 cm³,CSIR,LST/HST
FFU160UAX,R-290,60 Hz,1/2,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,500,1.57,7.95 cm³,CSIR,HST
FFU160UAX,R-290,60 Hz,1/2,115-127 V 60 Hz,L/MBP,ARI 540,LBP,417,1.34,7.95 cm³,CSIR,HST
FFU160UAX,R-290,50 Hz,1/2,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,401,1.48,7.95 cm³,CSIR,HST
FFU160UAX,R-290,50 Hz,1/2,220-240 V 50 Hz,L/MBP,ARI 540,LBP,339,1.28,7.95 cm³,CSIR,HST
FFU160UAX,R-290,60 Hz,1/2,115-127 V 60 Hz,L/MBP,EN12900,LBP,287,1.22,7.95 cm³,CSIR,HST
FFU160UAX,R-290,50 Hz,1/2,220-240 V 50 Hz,L/MBP,EN12900,LBP,232,1.13,7.95 cm³,CSIR,HST
FFU70AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,249,1.49,6.36 cm³,RSIR/CSIR,LST
FFU70AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,249,1.50,6.36 cm³,RSIR/CSIR,LST
FFU70AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,221,1.37,6.36 cm³,RSIR/CSIR,LST
FFU70AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,221,1.38,6.36 cm³,RSIR/CSIR,LST
FFU70AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,208,1.45,6.36 cm³,RSIR/CSIR,LST
FFU70AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,184,1.33,6.36 cm³,RSIR/CSIR,LST
FFU70AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,131,1.00,6.36 cm³,RSIR/CSIR,LST
FFU70AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,131,0.98,6.36 cm³,RSIR/CSIR,LST
FFU70AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,105,0.90,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,220,1.50,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,220,1.50,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,193,1.35,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,193,1.35,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,186,1.45,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,163,1.30,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,100,0.93,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,100,0.93,6.36 cm³,RSIR/CSIR,LST
FFU70HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,87,0.79,6.36 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,267,1.46,6.76 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,267,1.47,6.76 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,237,1.34,6.76 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,237,1.35,6.76 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,222,1.40,6.76 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,195,1.28,6.76 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,143,1.04,6.76 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,143,1.00,6.76 cm³,RSIR/CSIR,LST
FFU80AK,Blend (R401A. R401B. R409A. R413A),50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,120,0.85,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,240,1.51,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,240,1.52,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,210,1.36,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,210,1.36,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,199,1.40,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,174,1.28,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,111,0.87,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,111,0.88,6.76 cm³,RSIR/CSIR,LST
FFU80HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,101,0.89,6.76 cm³,RSIR/CSIR,LST
FFU80HAX,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,235,1.45,6.76 cm³,CSIR,HST
FFU80HAX,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,205,1.30,6.76 cm³,CSIR,HST
FFU80HAX,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,110,0.89,6.76 cm³,CSIR,HST
FFUS100HAK,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,300,1.56,7.95 cm³,RSIR/CSIR,LST
FFUS100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,295,1.48,7.95 cm³,RSIR/CSIR,LST
FFUS100HAK,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,256,1.36,7.95 cm³,RSIR/CSIR,LST
FFUS100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,253,1.30,7.95 cm³,RSIR/CSIR,LST
FFUS100HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,251,1.46,7.95 cm³,RSIR/CSIR,LST
FFUS100HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,214,1.27,7.95 cm³,RSIR/CSIR,LST
FFUS100HAK,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,153,1.12,7.95 cm³,RSIR/CSIR,LST
FFUS100HAK,R-134a,60 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,153,1.20,7.95 cm³,RSIR/CSIR,LST
FFUS100HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,130,1.09,7.95 cm³,RSIR/CSIR,LST
FFUS130HAX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,379,1.45,10.61 cm³,CSIR,LST/HST
FFUS130HAX,R-134a,60 Hz,1/3,220 V 60 Hz,L/MBP,ASHRAE,LBP,363,1.29,10.61 cm³,CSIR,LST/HST
FFUS130HAX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,ARI 540,LBP,322,1.25,10.61 cm³,CSIR,LST/HST
FFUS130HAX,R-134a,60 Hz,1/3,220 V 60 Hz,L/MBP,ARI 540,LBP,312,1.13,10.61 cm³,CSIR,LST/HST
FFUS130HAX,R-134a,60 Hz,1/3,115-127 V 60 Hz,L/MBP,EN12900,LBP,196,1.09,10.61 cm³,CSIR,LST/HST
FFUS130HAX,R-134a,60 Hz,1/3,220 V 60 Hz,L/MBP,EN12900,LBP,182,0.89,10.61 cm³,CSIR,LST/HST
FFUS70HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,225,1.47,6.36 cm³,RSIR/CSIR,LST
FFUS70HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,193,1.29,6.36 cm³,RSIR/CSIR,LST
FFUS70HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,112,1.09,6.36 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ASHRAE,LBP,239,1.46,6.76 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,237,1.49,6.76 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,ARI 540,LBP,206,1.28,6.76 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,204,1.30,6.76 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,202,1.39,6.76 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,173,1.21,6.76 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,60 Hz,1/4,115-127 V 60 Hz,L/MBP,EN12900,LBP,124,1.10,6.76 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,60 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,122,1.16,6.76 cm³,RSIR/CSIR,LST
FFUS80HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,105,1.02,6.76 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ASHRAE,LBP,199,1.39,6.23 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,60 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,199,1.39,6.23 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,ARI 540,LBP,178,1.27,6.23 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,60 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,178,1.25,6.23 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,50 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,LBP,ASHRAE,LBP,167,1.32,6.23 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,50 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,LBP,ARI 540,LBP,147,1.18,6.23 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,60 Hz,1/5,115-127 V 60 Hz,LBP,EN12900,LBP,95,0.89,6.23 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,60 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,95,0.86,6.23 cm³,RSIR/CSIR,LST
FFV6HAK,R-134a,50 Hz,1/5,220 V 50 Hz / 220 V 60 Hz,LBP,EN12900,LBP,73,0.69,6.23 cm³,RSIR/CSIR,LST
FG75HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,198,1.24,7.95 cm³,CSIR,LST/HST
FG75HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,168,1.07,7.95 cm³,CSIR,LST/HST
FG75HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,81,0.44,7.95 cm³,CSIR,LST/HST
FG85HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,225,1.20,9.04 cm³,RSIR,LST/HST
FG85HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,225,1.20,9.04 cm³,CSIR,LST/HST
FG85HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,195,1.07,9.04 cm³,RSIR,LST/HST
FG85HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,195,1.07,9.04 cm³,CSIR,LST/HST
FG85HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,108,0.79,9.04 cm³,RSIR,LST/HST
FG85HAK,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,108,0.79,9.04 cm³,CSIR,LST/HST
FG95HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,260,1.21,10.61 cm³,CSIR,LST/HST
FG95HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,224,1.07,10.61 cm³,CSIR,LST/HST
FG95HAK,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,112,0.68,10.61 cm³,CSIR,LST/HST
FGS70HA,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,205,1.47,6.36 cm³,RSCR,LST
FGS70HA,R-134a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,204,1.52,6.36 cm³,RSCR,LST
FGS70HA,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,184,1.34,6.36 cm³,RSCR,LST
FGS70HA,R-134a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,181,1.37,6.36 cm³,RSCR,LST
FGS70HA,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,180,1.57,6.36 cm³,RSCR,LST
FGS70HA,R-134a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,178,1.50,6.36 cm³,RSCR,LST
FGS70HA,R-134a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,158,1.37,6.36 cm³,RSCR,LST
FGS70HA,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,157,1.39,6.36 cm³,RSCR,LST
FGS70HA,R-134a,60 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,99,0.94,6.36 cm³,RSCR,LST
FGS70HA,R-134a,60 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,92,0.90,6.36 cm³,RSCR,LST
FGS70HA,R-134a,50 Hz,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,86,0.82,6.36 cm³,RSCR,LST
FGS70HA,R-134a,50 Hz,1/5,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,81,0.85,6.36 cm³,RSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,ASHRAE,MBP,487,2.16,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,ASHRAE,MBP,487,2.16,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,ARI 540,MBP,376,1.75,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,ARI 540,MBP,376,1.75,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,EN12900,MBP,371,1.86,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,EN12900,MBP,371,1.86,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,ASHRAE,LBP,226,1.47,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,ASHRAE,LBP,218,1.41,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,ARI 540,LBP,177,1.17,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,ARI 540,LBP,171,1.13,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,CECOMAF,LBP,158,1.08,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,EN12900,LBP,116,1.02,7.15 cm³,RSCR/CSCR,LST
FGS80LAS,R1234yf,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,L/MBP,EN12900,LBP,112,1.04,7.15 cm³,RSCR/CSCR,LST
FMFD413UE,R-290,5000 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ASHRAE,LBP,945,1.81,10.85 cm³,BPM,LST/HST
FMFD413UE,R-290,5000 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ARI 540,LBP,778,1.52,10.85 cm³,BPM,LST/HST
FMFD413UE,R-290,5000 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,EN12900,LBP,554,1.56,10.85 cm³,BPM,LST/HST
FMFT213U,R-290,4500 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,LBP,ASHRAE,LBP,974,1.82,12.92 cm³,BPM,HST
FMFT213U,R-290,4500 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,LBP,ARI 540,LBP,827,1.55,12.92 cm³,BPM,HST
FMFT213U,R-290,4500 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,LBP,CECOMAF,LBP,733,1.41,12.92 cm³,BPM,HST
FMFT213U,R-290,4500 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,LBP,EN12900,LBP,527,1.38,12.92 cm³,BPM,HST
FMFT406U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ASHRAE,LBP,507,1.78,6.44 cm³,BPM,HST
FMFT406U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ARI 540,LBP,427,1.52,6.44 cm³,BPM,HST
FMFT406U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,EN12900,LBP,288,1.41,6.44 cm³,BPM,HST
FMFT408U,R-290,3600 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ASHRAE,MBP,887,2.18,7.95 cm³,BPM,HST
FMFT408U,R-290,3600 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ARI 540,MBP,832,2.16,7.95 cm³,BPM,HST
FMFT408U,R-290,3600 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,EN12900,MBP,805,2.29,7.95 cm³,BPM,HST
FMFT408U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ASHRAE,LBP,612,1.71,7.95 cm³,BPM,HST
FMFT408U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ARI 540,LBP,513,1.48,7.95 cm³,BPM,HST
FMFT408U,R-290,3600 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,CECOMAF,LBP,378,1.38,7.95 cm³,BPM,HST
FMFT408U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,EN12900,LBP,371,1.40,7.95 cm³,BPM,HST
FMFT411U,R-290,4500 RPM,3/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,857,1.75,11.14 cm³,BPM,LST/HST
FMFT411U,R-290,4500 RPM,3/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,711,1.50,11.14 cm³,BPM,LST/HST
FMFT411U,R-290,4500 RPM,3/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,488,1.44,11.14 cm³,BPM,LST/HST
FMFT413U,R-290,4500 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ASHRAE,LBP,994,1.78,12.92 cm³,BPM,LST/HST
FMFT413U,R-290,4500 RPM,1,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,993,1.74,12.92 cm³,BPM,LST/HST
FMFT413U,R-290,4000 RPM,1/2,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,862,1.77,12.92 cm³,BPM,LST
FMFT413U,R-290,3600 RPM,1/2,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,657,1.50,12.92 cm³,BPM,LST
FMFT413U,R-290,3600 RPM,1,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,651,1.51,12.92 cm³,BPM,LST/HST
FMFT413U,R-290,3000 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ARI 540,LBP,568,1.58,12.92 cm³,BPM,LST/HST
FMFT413U,R-290,3600 RPM,1,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,EN12900,LBP,440,1.49,12.92 cm³,BPM,LST/HST
FMFT413U,R-290,3600 RPM,1,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,437,1.45,12.92 cm³,BPM,LST/HST
FMFT413U,R-290,3600 RPM,1/2,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,426,1.41,12.92 cm³,BPM,LST
FMXA4C,R-600a,4000 RPM,1/16,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,76,1.54,3.97 cm³,BPM,LST
FMXA4C,R-600a,4000 RPM,1/16,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,67,1.36,3.97 cm³,BPM,LST
FMXA4C,R-600a,4000 RPM,1/16,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,43,1.82,3.97 cm³,BPM,LST
FMXA6C,R-600a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,117,1.60,6.23 cm³,BPM,LST
FMXA6C,R-600a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,101,1.34,6.23 cm³,BPM,LST
FMXA6C,R-600a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,60,1.43,6.23 cm³,BPM,LST
FMXA9C,R-600a,4000 RPM,1/7,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,188,1.68,8.74 cm³,BPM,LST
FMXA9C,R-600a,4000 RPM,1/7,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,158,1.41,8.74 cm³,BPM,LST
FMXA9C,R-600a,4000 RPM,1/7,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,91,1.55,8.74 cm³,BPM,LST
FMXA9CE,R-600a,4800 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,213,1.61,8.74 cm³,BPM,LST
FMXA9CE,R-600a,4800 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,179,1.34,8.74 cm³,BPM,LST
FMXA9CE,R-600a,4800 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,117,1.40,8.74 cm³,BPM,LST
FMXC6C,R-600a,4000 RPM,1/9,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,121,1.69,6.23 cm³,BPM,LST
FMXC6C,R-600a,4000 RPM,1/9,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,105,1.45,6.23 cm³,BPM,LST
FMXC6C,R-600a,4000 RPM,1/9,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,68,1.53,6.23 cm³,BPM,LST
FMXC9C,R-600a,4000 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,188,1.76,8.74 cm³,BPM,LST
FMXC9C,R-600a,3000 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,126,1.53,8.74 cm³,BPM,LST
FMXC9C,R-600a,4000 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,95,1.58,8.74 cm³,BPM,LST
FMXD6C,R-600a,4000 RPM,1/9,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,125,1.76,6.23 cm³,BPM,LST
FMXD6C,R-600a,4000 RPM,1/9,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,105,1.45,6.23 cm³,BPM,LST
FMXD6C,R-600a,4000 RPM,1/9,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,64,1.55,6.23 cm³,BPM,LST
FMXD9C,R-600a,4000 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,187,1.78,8.74 cm³,BPM,LST
FMXD9C,R-600a,4000 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,157,1.48,8.74 cm³,BPM,LST
FMXD9C,R-600a,4000 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,93,1.54,8.74 cm³,BPM,LST
FMXY4C,R-600a,4000 RPM,1/16,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,69,1.43,3.97 cm³,BPM,LST
FMXY4C,R-600a,4000 RPM,1/16,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,60,1.20,3.97 cm³,BPM,LST
FMXY4C,R-600a,4000 RPM,1/16,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,37,1.48,3.97 cm³,BPM,LST
FMXY6C,R-600a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,117,1.59,6.23 cm³,BPM,LST
FMXY6C,R-600a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,100,1.31,6.23 cm³,BPM,LST
FMXY6C,R-600a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,61,1.41,6.23 cm³,BPM,LST
FMXY6C,R-600a,1300 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,CECOMAF,LBP,28,1.21,6.23 cm³,BPM,LST
FMXY9C,R-600a,4000 RPM,1/7,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,187,1.68,8.74 cm³,BPM,LST
FMXY9C,R-600a,4000 RPM,1/7,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,157,1.40,8.74 cm³,BPM,LST
FMXY9C,R-600a,4000 RPM,1/7,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,89,1.46,8.74 cm³,BPM,LST
FMXY9CE,R-600a,4800 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,59,0.44,8.74 cm³,BPM,LST
FMXY9CE,R-600a,4800 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,51,0.38,8.74 cm³,BPM,LST
FMXY9CE,R-600a,4800 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,34,0.43,8.74 cm³,BPM,LST
NBT1118Y,R-600a,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,231,1.42,14.28 cm³,RSIR,LST
NBT1118Y,R-600a,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,191,1.22,14.28 cm³,RSIR,LST
NBT1118Y,R-600a,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,LBP,CECOMAF,LBP,171,1.12,14.28 cm³,RSIR,LST
NBT1118Y,R-600a,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,119,1.06,14.28 cm³,RSIR,LST
NBY1118Y,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ASHRAE,LBP,239,1.75,14.28 cm³,RSCR,LST
NBY1118Y,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,ARI 540,LBP,197,1.46,14.28 cm³,RSCR,LST
NBY1118Y,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,CECOMAF,LBP,181,1.39,14.28 cm³,RSCR,LST
NBY1118Y,R-600a,50 Hz,-,220-240 V 50 Hz,LBP,EN12900,LBP,131,1.48,14.28 cm³,RSCR,LST
NBY5170Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,842,3.11,14.28 cm³,RSCR,LST
NBY5170Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,748,2.77,14.28 cm³,RSCR,LST
NBY5170Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,EN12900,HBP,729,2.89,14.28 cm³,RSCR,LST
NE1121Z,R-134a,60 Hz,1/4,200-220 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,297,1.27,9.26 cm³,RSIR,LST
NE1121Z,R-134a,50 Hz,1/4,200-220 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,253,1.27,9.26 cm³,RSIR,LST
NE1121Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,253,1.24,9.26 cm³,RSIR,LST
NE1121Z,R-134a,60 Hz,1/4,200-220 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,249,1.08,9.26 cm³,RSIR,LST
NE1121Z,R-134a,50 Hz,1/4,200-220 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,213,1.08,9.26 cm³,RSIR,LST
NE1121Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,213,1.05,9.26 cm³,RSIR,LST
NE1130Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,323,1.32,12.11 cm³,RSIR,LST
NE1130Z,R-134a,50 Hz,1/3,200-220 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,322,1.31,12.11 cm³,RSIR,LST
NE1130Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,270,1.12,12.11 cm³,RSIR,LST
NE1130Z,R-134a,50 Hz,1/3,200-220 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,270,1.10,12.11 cm³,RSIR,LST
NE1130Z,R-134a,50 Hz,1/3,200-220 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,172,1.03,12.11 cm³,RSIR,LST
NE2121Z,R-134a,60 Hz,1/4,200-220 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,297,1.27,9.26 cm³,CSIR,HST
NE2121Z,R-134a,60 Hz,1/4,115 V 60 Hz,LBP,ASHRAE,LBP,279,1.09,9.26 cm³,CSIR,HST
NE2121Z,R-134a,50 Hz,1/4,200-220 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,253,1.27,9.26 cm³,CSIR,HST
NE2121Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,250,1.22,9.26 cm³,CSIR,HST
NE2121Z,R-134a,60 Hz,1/4,200-220 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,249,1.08,9.26 cm³,CSIR,HST
NE2121Z,R-134a,60 Hz,1/4,115 V 60 Hz,LBP,ARI 540,LBP,233,0.92,9.26 cm³,CSIR,HST
NE2121Z,R-134a,50 Hz,1/4,200-220 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,213,1.08,9.26 cm³,CSIR,HST
NE2121Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,211,1.04,9.26 cm³,CSIR,HST
NE2130Z,R-134a,60 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,366,1.57,12.11 cm³,CSIR,HST
NE2130Z,R-134a,60 Hz,1/3,115 V 60 Hz,LBP,ASHRAE,LBP,366,1.18,12.11 cm³,CSIR,HST
NE2130Z,R-134a,50 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,313,1.57,12.11 cm³,CSIR,HST
NE2130Z,R-134a,60 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,307,1.33,12.11 cm³,CSIR,HST
NE2130Z,R-134a,60 Hz,1/3,115 V 60 Hz,LBP,ARI 540,LBP,307,1.01,12.11 cm³,CSIR,HST
NE2130Z,R-134a,50 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,262,1.32,12.11 cm³,CSIR,HST
NE2134Z,R-134a,60 Hz,1/2,115 V 60 Hz,LBP,ASHRAE,LBP,410,1.18,14.28 cm³,CSIR,HST
NE2134Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,359,1.23,14.28 cm³,CSIR,HST
NE2134Z,R-134a,60 Hz,1/2,115 V 60 Hz,LBP,ARI 540,LBP,341,1.00,14.28 cm³,CSIR,HST
NE2134Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,302,1.05,14.28 cm³,CSIR,HST
NEK1116Z,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ASHRAE,LBP,190,1.41,7.37 cm³,RSIR/RSCR,LST
NEK1116Z,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,ARI 540,LBP,163,1.22,7.37 cm³,RSIR/RSCR,LST
NEK1116Z,R-134a,50 Hz,1/5,220-240 V 50 Hz,LBP,EN12900,LBP,103,1.27,7.37 cm³,RSIR/RSCR,LST
NEK1150U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,572,1.22,13.54 cm³,RSIR,LST
NEK1150U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,477,1.04,13.54 cm³,RSIR,LST
NEK1150U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,335,1.01,13.54 cm³,RSIR,LST
NEK2116Z,R-134a,60 Hz,1/5,115 V 60 Hz,LBP,ASHRAE,LBP,195,1.02,7.37 cm³,CSIR,HST
NEK2116Z,R-134a,50 Hz,1/10,220-240 V 50 Hz,LBP,ASHRAE,LBP,186,1.24,7.37 cm³,CSIR,HST
NEK2116Z,R-134a,60 Hz,1/5,115 V 60 Hz,LBP,ARI 540,LBP,168,0.88,7.37 cm³,CSIR,HST
NEK2116Z,R-134a,50 Hz,1/10,220-240 V 50 Hz,LBP,ARI 540,LBP,159,1.06,7.37 cm³,CSIR,HST
NEK2117GK,R-404A,60 Hz,1/4,115 V 60 Hz,LBP,ASHRAE,LBP,285,1.18,4.51 cm³,CSIR,HST
NEK2117GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,235,1.28,4.51 cm³,CSIR,HST
NEK2117GK,R-404A,60 Hz,1/4,115 V 60 Hz,LBP,ARI 540,LBP,216,0.91,4.51 cm³,CSIR,HST
NEK2117GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,172,0.96,4.51 cm³,CSIR,HST
NEK2117GK,R-404A,60 Hz,1/4,115 V 60 Hz,LBP,EN12900,LBP,157,0.87,4.51 cm³,CSIR,HST
NEK2117GK,R-404A,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,125,0.98,4.51 cm³,CSIR,HST
NEK2121GK,R-404A,60 Hz,1/3,115 V 60 Hz,LBP,ASHRAE,LBP,353,1.23,5.44 cm³,CSIR,HST
NEK2121GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,283,1.29,5.44 cm³,CSIR,HST
NEK2121GK,R-404A,60 Hz,1/3,115 V 60 Hz,LBP,ARI 540,LBP,267,0.95,5.44 cm³,CSIR,HST
NEK2121GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,210,0.97,5.44 cm³,CSIR,HST
NEK2121GK,R-404A,60 Hz,1/3,115 V 60 Hz,LBP,EN12900,LBP,204,0.99,5.44 cm³,CSIR,HST
NEK2121GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,155,1.03,5.44 cm³,CSIR,HST
NEK2121U,R-290,50 Hz,1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,246,1.19,6.2 cm³,CSIR,HST
NEK2121U,R-290,50 Hz,1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,208,1.01,6.2 cm³,CSIR,HST
NEK2121U,R-290,50 Hz,1/4,220-240 V 50 Hz,LBP,EN12900,LBP,143,0.91,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,60 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,404,1.36,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,60 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,397,1.25,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,339,1.21,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,339,1.24,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,50 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,334,1.14,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,ASHRAE,LBP,310,1.31,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,60 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,305,1.05,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,ASHRAE,LBP,302,1.21,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,60 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,301,0.97,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,256,0.95,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,255,0.93,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,253,0.88,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,ARI 540,LBP,236,1.02,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,ARI 540,LBP,231,0.94,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,60 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,223,1.07,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,60 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,222,1.00,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,196,0.98,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,187,0.92,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,50 Hz,1/3,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,184,0.84,6.2 cm³,CSIR,HST
NEK2125GK,R-404A,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,EN12900,LBP,174,1.06,6.2 cm³,CSCR,HST
NEK2125GK,R-404A,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,EN12900,LBP,170,0.99,6.2 cm³,CSIR,HST
NEK2125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,315,1.30,7.28 cm³,CSIR,HST
NEK2125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,265,1.11,7.28 cm³,CSIR,HST
NEK2125U,R-290,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,203,1.16,7.28 cm³,CSIR,HST
NEK2130GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ASHRAE,LBP,400,1.32,7.37 cm³,CSIR,HST
NEK2130GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,ARI 540,LBP,296,1.00,7.37 cm³,CSIR,HST
NEK2130GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,LBP,EN12900,LBP,211,1.02,7.37 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,ASHRAE,LBP,569,1.32,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,LBP,ASHRAE,LBP,540,1.29,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,537,1.26,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,534,1.34,8.77 cm³,CSCR,HST
NEK2134GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,463,1.29,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,448,1.27,8.77 cm³,CSCR,HST
NEK2134GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,447,1.19,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,ARI 540,LBP,425,1.01,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,408,0.99,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,LBP,ARI 540,LBP,408,1.00,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,405,1.04,8.77 cm³,CSCR,HST
NEK2134GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,349,1.00,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,342,0.99,8.77 cm³,CSCR,HST
NEK2134GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,339,0.93,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,EN12900,LBP,314,1.04,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,302,1.12,8.77 cm³,CSCR,HST
NEK2134GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,300,1.06,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,LBP,EN12900,LBP,299,1.05,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,252,1.02,8.77 cm³,CSIR,HST
NEK2134GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,251,1.00,8.77 cm³,CSCR,HST
NEK2134GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,248,0.93,8.77 cm³,CSIR,HST
NEK2134U,R-290,60 Hz,1/2,115 V 60 Hz,LBP,ASHRAE,LBP,491,1.26,9.99 cm³,CSIR,HST
NEK2134U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,448,1.36,9.99 cm³,CSIR,HST
NEK2134U,R-290,60 Hz,1/2,115 V 60 Hz,LBP,ARI 540,LBP,411,1.08,9.99 cm³,CSIR,HST
NEK2134U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,374,1.16,9.99 cm³,CSIR,HST
NEK2134U,R-290,60 Hz,1/2,115 V 60 Hz,LBP,EN12900,LBP,290,1.07,9.99 cm³,CSIR,HST
NEK2134U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,275,1.25,9.99 cm³,CSIR,HST
NEK2140Z,R-134a,60 Hz,1/2,115 V 60 Hz,LBP,ASHRAE,LBP,491,1.17,16.8 cm³,CSIR,HST
NEK2140Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,438,1.34,16.8 cm³,CSIR,HST
NEK2140Z,R-134a,60 Hz,1/2,115 V 60 Hz,LBP,ARI 540,LBP,384,0.92,16.8 cm³,CSIR,HST
NEK2140Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,368,1.13,16.8 cm³,CSIR,HST
NEK2140Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,226,1.09,16.8 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,ASHRAE,LBP,727,1.34,12.11 cm³,CSCR,HST
NEK2150GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,ASHRAE,LBP,715,1.22,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,ASHRAE,LBP,713,1.27,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,LBP,ASHRAE,LBP,710,1.25,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,697,1.32,12.11 cm³,CSCR,HST
NEK2150GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,609,1.20,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,581,1.14,12.11 cm³,CSCR,HST
NEK2150GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,ARI 540,LBP,540,0.95,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,524,1.02,12.11 cm³,CSCR,HST
NEK2150GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,ARI 540,LBP,537,0.98,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,LBP,ARI 540,LBP,535,0.98,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,ARI 540,LBP,529,0.98,12.11 cm³,CSCR,HST
NEK2150GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,464,0.94,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,440,0.89,12.11 cm³,CSCR,HST
NEK2150GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,EN12900,LBP,408,1.03,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,115 V 60 Hz,LBP,EN12900,LBP,396,1.04,12.11 cm³,CSCR,HST
NEK2150GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,LBP,EN12900,LBP,392,1.04,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,EN12900,LBP,391,1.04,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,384,1.07,12.11 cm³,CSCR,HST
NEK2150GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,347,1.00,12.11 cm³,CSIR,HST
NEK2150GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,319,0.85,12.11 cm³,CSCR,HST
NEK2150U,R-290,60 Hz,1/6,115 V 60 Hz,LBP,ASHRAE,LBP,652,1.28,13.54 cm³,CSCR,HST
NEK2150U,R-290,60 Hz,1/6,115 V 60 Hz,LBP,ASHRAE,LBP,639,1.16,13.54 cm³,CSIR,HST
NEK2150U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,579,1.31,13.54 cm³,CSIR,HST
NEK2150U,R-290,60 Hz,1/6,115 V 60 Hz,LBP,ARI 540,LBP,545,1.10,13.54 cm³,CSCR,HST
NEK2150U,R-290,60 Hz,1/6,115 V 60 Hz,LBP,ARI 540,LBP,536,1.00,13.54 cm³,CSIR,HST
NEK2150U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,484,1.13,13.54 cm³,CSIR,HST
NEK2150U,R-290,60 Hz,1/6,115 V 60 Hz,LBP,EN12900,LBP,379,1.04,13.54 cm³,CSCR,HST
NEK2150U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,337,1.10,13.54 cm³,CSIR,HST
NEK2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,728,1.45,16.8 cm³,CSCR,HST
NEK2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,610,1.25,16.8 cm³,CSCR,HST
NEK2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,431,1.23,16.8 cm³,CSCR,HST
NEK2168GK,R-404A,60 Hz,1/6,115-127 V 60 Hz,LBP,ASHRAE,LBP,829,1.33,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,813,1.35,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,60 Hz,3/4,115 V 60 Hz,LBP,ASHRAE,LBP,744,1.18,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,708,1.29,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,684,1.12,14.28 cm³,CSIR,HST
NEK2168GK,R-404A,60 Hz,1/6,115-127 V 60 Hz,LBP,ARI 540,LBP,626,1.03,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,576,0.92,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,60 Hz,3/4,115 V 60 Hz,LBP,ARI 540,LBP,565,0.92,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,536,1.00,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,519,0.88,14.28 cm³,CSIR,HST
NEK2168GK,R-404A,60 Hz,1/6,115-127 V 60 Hz,LBP,EN12900,LBP,452,1.09,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,60 Hz,3/4,115 V 60 Hz,LBP,EN12900,LBP,410,0.96,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,409,0.93,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,393,1.02,14.28 cm³,CSCR,HST
NEK2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,383,0.91,14.28 cm³,CSIR,HST
NEK2172GK,R-404A,50 Hz,3/4,220 V 50 Hz,LBP,ASHRAE,LBP,882,1.38,16.8 cm³,CSCR,HST
NEK2172GK,R-404A,50 Hz,3/4,220 V 50 Hz,LBP,ARI 540,LBP,657,1.06,16.8 cm³,CSCR,HST
NEK2172GK,R-404A,50 Hz,3/4,220 V 50 Hz,LBP,EN12900,LBP,474,1.08,16.8 cm³,CSCR,HST
NEK6132Z,R-134a,60 Hz,1/6,115 V 60 Hz,HBP,ASHRAE,HBP,489,1.97,4.51 cm³,CSIR,HST
NEK6132Z,R-134a,60 Hz,1/6,115 V 60 Hz,HBP,ARI 540,HBP,435,1.77,4.51 cm³,CSIR,HST
NEK6132Z,R-134a,60 Hz,1/6,115 V 60 Hz,HBP,EN12900,HBP,428,1.82,4.51 cm³,CSIR,HST
NEK6144GK,R-404A,60 Hz,1/4,115 V 60 Hz,MBP,ASHRAE,MBP,444,1.35,4.51 cm³,CSIR,HST
NEK6144GK,R-404A,60 Hz,1/4,115 V 60 Hz,MBP,EN12900,MBP,400,1.38,4.51 cm³,CSIR,HST
NEK6144GK,R-404A,60 Hz,1/4,115 V 60 Hz,MBP,ARI 540,MBP,392,1.25,4.51 cm³,CSIR,HST
NEK6144Y,R-600a,50 Hz,1/6,220-240 V 50 Hz,HBP,ASHRAE,HBP,551,2.41,9.99 cm³,CSIR,HST
NEK6144Y,R-600a,50 Hz,1/6,220-240 V 50 Hz,HBP,ARI 540,HBP,489,2.15,9.99 cm³,CSIR,HST
NEK6144Y,R-600a,50 Hz,1/6,220-240 V 50 Hz,HBP,EN12900,HBP,477,2.19,9.99 cm³,CSIR,HST
NEK6144Z,R-134a,60 Hz,1/6,115 V 60 Hz,HBP,ASHRAE,HBP,603,2.04,5.44 cm³,CSIR,HST
NEK6144Z,R-134a,60 Hz,1/6,115 V 60 Hz,HBP,ARI 540,HBP,537,1.83,5.44 cm³,CSIR,HST
NEK6144Z,R-134a,60 Hz,1/6,115 V 60 Hz,HBP,EN12900,HBP,524,1.88,5.44 cm³,CSIR,HST
NEK6152GK,R-404A,60 Hz,1/3,115 V 60 Hz,MBP,ASHRAE,MBP,546,1.32,5.44 cm³,CSIR,HST
NEK6152GK,R-404A,60 Hz,1/3,115 V 60 Hz,MBP,EN12900,MBP,488,1.35,5.44 cm³,CSIR,HST
NEK6152GK,R-404A,60 Hz,1/3,115 V 60 Hz,MBP,ARI 540,MBP,478,1.23,5.44 cm³,CSIR,HST
NEK6152U,R-290,50 Hz,1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,736,2.60,5.44 cm³,CSIR,HST
NEK6152U,R-290,50 Hz,1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,651,2.31,5.44 cm³,CSIR,HST
NEK6152U,R-290,50 Hz,1/4,220-240 V 50 Hz,HBP,EN12900,HBP,647,2.44,5.44 cm³,CSIR,HST
NEK6152U,R-290,60 Hz,1/4,115 V 60 Hz,MBP,ASHRAE,MBP,465,1.49,5.44 cm³,CSIR,HST
NEK6152U,R-290,60 Hz,1/4,115 V 60 Hz,MBP,ARI 540,MBP,441,1.47,5.44 cm³,CSIR,HST
NEK6152U,R-290,60 Hz,1/4,115 V 60 Hz,MBP,EN12900,MBP,429,1.55,5.44 cm³,CSIR,HST
NEK6160Z,R-134a,60 Hz,1/4,115 V 60 Hz,HBP,ASHRAE,HBP,853,2.37,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,60 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,845,2.43,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,60 Hz,1/4,115 V 60 Hz,HBP,ARI 540,HBP,759,2.13,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,60 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,753,2.18,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,60 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,738,2.29,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,60 Hz,1/4,115 V 60 Hz,HBP,EN12900,HBP,738,2.19,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,50 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,720,2.43,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,719,2.43,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,50 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,641,2.18,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,640,2.18,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,EN12900,HBP,629,2.26,7.28 cm³,CSIR,HST
NEK6160Z,R-134a,50 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,627,2.25,7.28 cm³,CSIR,HST
NEK6165GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,ASHRAE,MBP,588,1.54,6.2 cm³,CSIR,HST
NEK6165GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,EN12900,MBP,533,1.62,6.2 cm³,CSIR,HST
NEK6165GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,ARI 540,MBP,515,1.43,6.2 cm³,CSIR,HST
NEK6165U,R-290,50 Hz,1/3,220-240 V 50 Hz,HBP,ASHRAE,HBP,843,2.46,6.2 cm³,CSIR,HST
NEK6165U,R-290,50 Hz,1/3,220-240 V 50 Hz,HBP,ARI 540,HBP,746,2.19,6.2 cm³,CSIR,HST
NEK6165U,R-290,50 Hz,1/3,220-240 V 50 Hz,HBP,EN12900,HBP,739,2.27,6.2 cm³,CSIR,HST
NEK6165U,R-290,60 Hz,1/4,115 V 60 Hz,MBP,ASHRAE,MBP,543,1.52,6.2 cm³,CSIR,HST
NEK6165U,R-290,60 Hz,1/4,115 V 60 Hz,MBP,ARI 540,MBP,512,1.50,6.2 cm³,CSIR,HST
NEK6165U,R-290,60 Hz,1/4,115 V 60 Hz,MBP,EN12900,MBP,499,1.58,6.2 cm³,CSIR,HST
NEK6170Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,812,2.49,14.28 cm³,CSIR,HST
NEK6170Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,721,2.22,14.28 cm³,CSIR,HST
NEK6170Y,R-600a,50 Hz,1/4,220-240 V 50 Hz,HBP,EN12900,HBP,704,2.31,14.28 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,115 V 60 Hz,HBP,ASHRAE,HBP,982,2.36,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,982,2.38,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,HBP,ASHRAE,HBP,946,2.33,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,115 V 60 Hz,HBP,ARI 540,HBP,875,2.12,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,874,2.14,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,873,2.34,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,860,2.25,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,115 V 60 Hz,HBP,EN12900,HBP,858,2.22,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,847,2.48,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,HBP,ARI 540,HBP,843,2.08,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,HBP,ASHRAE,HBP,809,2.14,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,60 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,HBP,EN12900,HBP,798,2.13,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,778,2.10,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,220-240 V 50 Hz,HBP,EN12900,HBP,762,2.18,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,755,2.22,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,739,2.31,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,HBP,ARI 540,HBP,720,1.92,8.39 cm³,CSIR,HST
NEK6170Z,R-134a,50 Hz,1/4,100 V 50 Hz / 100 V 60 Hz,HBP,EN12900,HBP,677,1.91,8.39 cm³,CSIR,HST
NEK6181GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,ASHRAE,MBP,647,1.54,7.28 cm³,CSIR,HST
NEK6181GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,EN12900,MBP,584,1.63,7.28 cm³,CSIR,HST
NEK6181GK,R-404A,50 Hz,1/3,220-240 V 50 Hz,MBP,ARI 540,MBP,569,1.46,7.28 cm³,CSIR,HST
NEK6187Y,R-600a,50 Hz,1/3,220-240 V 50 Hz,HBP,ASHRAE,HBP,905,2.39,16.8 cm³,CSIR,HST
NEK6187Y,R-600a,50 Hz,1/3,220-240 V 50 Hz,HBP,ARI 540,HBP,804,2.13,16.8 cm³,CSIR,HST
NEK6187Y,R-600a,50 Hz,1/3,220-240 V 50 Hz,HBP,EN12900,HBP,787,2.22,16.8 cm³,CSIR,HST
NEK6187Z,R-134a,60 Hz,1/3,115 V 60 Hz,HBP,ASHRAE,HBP,1128,2.33,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,60 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1121,2.33,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,ASHRAE,HBP,971,2.38,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,60 Hz,1/3,115 V 60 Hz,HBP,ARI 540,HBP,1005,2.09,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,60 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,998,2.09,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,60 Hz,1/3,115 V 60 Hz,HBP,EN12900,HBP,981,2.17,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,974,2.42,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,60 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,970,2.24,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,ARI 540,HBP,865,2.14,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,EN12900,HBP,846,2.23,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,867,2.17,9.99 cm³,CSIR,HST
NEK6187Z,R-134a,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,851,2.27,9.99 cm³,CSIR,HST
NEK6210GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,ASHRAE,MBP,942,1.58,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,MBP,ASHRAE,MBP,941,1.61,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,60 Hz,1/2,208-230 V 60 Hz 1~,MBP,ASHRAE,MBP,917,1.58,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,MBP,EN12900,MBP,835,1.64,8.77 cm³,CSIR,HST
