Model,Refrigerant,Frequency / Rotation,HP,Power Supply,Application,Standard Condition,Tested Conditions,Capacity,Efficiency,Displacement,Motor Type,Starting Torque
NEK6210GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,EN12900,MBP,833,1.61,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,60 Hz,1/2,208-230 V 60 Hz 1~,MBP,EN12900,MBP,820,1.63,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,60 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,MBP,ARI 540,MBP,818,1.48,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,ARI 540,MBP,818,1.46,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,60 Hz,1/2,208-230 V 60 Hz 1~,MBP,ARI 540,MBP,803,1.47,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,MBP,ASHRAE,MBP,795,1.42,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,775,1.55,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,MBP,EN12900,MBP,711,1.42,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,703,1.64,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,50 Hz,1/2,100 V 50 Hz / 100 V 60 Hz,MBP,ARI 540,MBP,699,1.32,8.77 cm³,CSIR,HST
NEK6210GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,684,1.46,8.77 cm³,CSIR,HST
NEK6210U,R-290,60 Hz,1/3,115 V 60 Hz,MBP,ASHRAE,MBP,772,1.62,8.77 cm³,CSIR,HST
NEK6210U,R-290,60 Hz,1/3,115 V 60 Hz,MBP,ARI 540,MBP,726,1.61,8.77 cm³,CSIR,HST
NEK6210U,R-290,60 Hz,1/3,115 V 60 Hz,MBP,EN12900,MBP,704,1.69,8.77 cm³,CSIR,HST
NEK6210Z,R-134a,60 Hz,1/3,115 V 60 Hz,HBP,ASHRAE,HBP,1336,2.21,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1253,2.08,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,60 Hz,1/3,115 V 60 Hz,HBP,ARI 540,HBP,1190,1.98,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,60 Hz,1/3,115 V 60 Hz,HBP,EN12900,HBP,1166,2.08,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,ASHRAE,HBP,1148,2.32,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1116,1.87,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1102,2.14,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1064,1.94,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,ARI 540,HBP,1023,2.08,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,HBP,EN12900,HBP,1010,2.20,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,981,1.92,12.11 cm³,CSIR,HST
NEK6210Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,940,1.98,12.11 cm³,CSIR,HST
NEK6212Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ASHRAE,HBP,1529,2.01,14.28 cm³,CSIR,HST
NEK6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1483,1.99,14.28 cm³,CSCR,HST
NEK6212Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ARI 540,HBP,1362,1.80,14.28 cm³,CSIR,HST
NEK6212Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,EN12900,HBP,1334,1.89,14.28 cm³,CSIR,HST
NEK6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1321,1.78,14.28 cm³,CSCR,HST
NEK6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,1318,2.12,14.28 cm³,CSIR,HST
NEK6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1313,1.92,14.28 cm³,CSCR,HST
NEK6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1310,2.15,14.28 cm³,CSCR,HST
NEK6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,1175,1.90,14.28 cm³,CSIR,HST
NEK6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1166,1.93,14.28 cm³,CSCR,HST
NEK6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,1153,2.00,14.28 cm³,CSIR,HST
NEK6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1151,2.05,14.28 cm³,CSCR,HST
NEK6213GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,ASHRAE,MBP,1249,1.51,12.11 cm³,CSCR,HST
NEK6213GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,ASHRAE,MBP,1202,1.36,12.11 cm³,CSIR,HST
NEK6213GK,R-404A,60 Hz,1/2,208-230 V 60 Hz 1~,MBP,ASHRAE,MBP,1180,1.41,12.11 cm³,CSCR,HST
NEK6213GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,EN12900,MBP,1094,1.51,12.11 cm³,CSCR,HST
NEK6213GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,ARI 540,MBP,1079,1.38,12.11 cm³,CSCR,HST
NEK6213GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,EN12900,MBP,1068,1.37,12.11 cm³,CSIR,HST
NEK6213GK,R-404A,60 Hz,1/2,115 V 60 Hz 1~,MBP,ARI 540,MBP,1047,1.24,12.11 cm³,CSIR,HST
NEK6213GK,R-404A,60 Hz,1/2,208-230 V 60 Hz 1~,MBP,EN12900,MBP,1042,1.40,12.11 cm³,CSCR,HST
NEK6213GK,R-404A,60 Hz,1/2,208-230 V 60 Hz 1~,MBP,ARI 540,MBP,1027,1.29,12.11 cm³,CSCR,HST
NEK6213U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,973,1.69,12.11 cm³,CSIR,HST
NEK6213U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,834,1.54,12.11 cm³,CSIR,HST
NEK6213U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,811,1.63,12.11 cm³,CSIR,HST
NEK6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,912,1.83,12.11 cm³,CSCR,HST
NEK6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,907,1.67,12.11 cm³,CSIR,HST
NEK6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,888,1.87,12.11 cm³,CSCR,HST
NEK6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,880,2.03,12.11 cm³,CSCR,HST
NEK6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,876,1.70,12.11 cm³,CSIR,HST
NEK6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,864,1.84,12.11 cm³,CSIR,HST
NEK6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ASHRAE,HBP,1756,2.07,16.8 cm³,CSCR,HST
NEK6214Z,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,ASHRAE,HBP,1701,1.99,16.8 cm³,CSIR,HST
NEK6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ARI 540,HBP,1564,1.86,16.8 cm³,CSCR,HST
NEK6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,EN12900,HBP,1531,1.93,16.8 cm³,CSCR,HST
NEK6214Z,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,ARI 540,HBP,1515,1.78,16.8 cm³,CSIR,HST
NEK6214Z,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,EN12900,HBP,1485,1.88,16.8 cm³,CSIR,HST
NEK6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,1461,1.96,16.8 cm³,CSIR,HST
NEK6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,1302,1.76,16.8 cm³,CSIR,HST
NEK6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,1276,1.86,16.8 cm³,CSIR,HST
NEK6217GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,1274,1.62,14.28 cm³,CSCR,HST
NEK6217GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,EN12900,MBP,1136,1.66,14.28 cm³,CSCR,HST
NEK6217GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,ARI 540,MBP,1112,1.50,14.28 cm³,CSCR,HST
NEK6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,1146,1.86,14.28 cm³,CSCR,HST
NEK6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,1110,1.64,14.28 cm³,CSIR,HST
NEK6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,1072,1.83,14.28 cm³,CSCR,HST
NEK6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,1042,1.93,14.28 cm³,CSCR,HST
NEK6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,1041,1.63,14.28 cm³,CSIR,HST
NEK6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,1015,1.73,14.28 cm³,CSIR,HST
NEU1140U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,490,1.58,9.99 cm³,RSCR,LST
NEU1140U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,411,1.36,9.99 cm³,RSCR,LST
NEU1140U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,293,1.34,9.99 cm³,RSCR,LST
NEU2140GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,ASHRAE,LBP,570,1.35,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,ASHRAE,LBP,569,1.46,8.77 cm³,CSCR,HST
NEU2140GK,R-404A,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,ASHRAE,LBP,568,1.35,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,487,1.36,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,ASHRAE,LBP,480,1.35,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,ARI 540,LBP,432,1.06,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,ARI 540,LBP,430,1.13,8.77 cm³,CSCR,HST
NEU2140GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,ARI 540,LBP,402,0.97,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,375,1.08,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,ARI 540,LBP,364,1.05,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,EN12900,LBP,316,1.18,8.77 cm³,CSCR,HST
NEU2140GK,R-404A,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,EN12900,LBP,315,1.14,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,LBP,EN12900,LBP,292,1.04,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,274,1.15,8.77 cm³,CSIR,HST
NEU2140GK,R-404A,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,LBP,EN12900,LBP,266,1.10,8.77 cm³,CSIR,HST
NEU2140U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,ASHRAE,LBP,523,1.29,9.99 cm³,CSIR,HST
NEU2140U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,486,1.49,9.99 cm³,CSIR,HST
NEU2140U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,ARI 540,LBP,438,1.10,9.99 cm³,CSIR,HST
NEU2140U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,404,1.28,9.99 cm³,CSIR,HST
NEU2140U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,EN12900,LBP,303,1.03,9.99 cm³,CSIR,HST
NEU2140U,R-290,50 Hz,1/2,220-240 V 50 Hz,LBP,EN12900,LBP,284,1.27,9.99 cm³,CSIR,HST
NEU2140Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,LBP,ASHRAE,LBP,511,1.38,16.8 cm³,CSCR,HST
NEU2140Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,LBP,ASHRAE,LBP,508,1.28,16.8 cm³,CSIR,HST
NEU2140Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,LBP,ARI 540,LBP,430,1.17,16.8 cm³,CSCR,HST
NEU2140Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,LBP,ARI 540,LBP,427,1.10,16.8 cm³,CSIR,HST
NEU2140Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,LBP,EN12900,LBP,262,1.10,16.8 cm³,CSCR,HST
NEU2140Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,LBP,EN12900,LBP,261,1.02,16.8 cm³,CSIR,HST
NEU2155GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,776,1.44,12.11 cm³,CSCR,HST
NEU2155GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,766,1.33,12.11 cm³,CSIR,HST
NEU2155GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,761,1.42,12.11 cm³,CSCR,HST
NEU2155GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,751,1.28,12.11 cm³,CSIR,HST
NEU2155GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,653,1.31,12.11 cm³,CSIR,HST
NEU2155GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,575,1.11,12.11 cm³,CSCR,HST
NEU2155GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,568,1.00,12.11 cm³,CSIR,HST
NEU2155GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,ARI 540,LBP,553,1.04,12.11 cm³,CSCR,HST
NEU2155GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,ARI 540,LBP,549,0.96,12.11 cm³,CSIR,HST
NEU2155GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,497,1.03,12.11 cm³,CSIR,HST
NEU2155GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,416,1.14,12.11 cm³,CSCR,HST
NEU2155GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,413,1.05,12.11 cm³,CSIR,HST
NEU2155GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,EN12900,LBP,400,1.08,12.11 cm³,CSCR,HST
NEU2155GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,EN12900,LBP,398,1.02,12.11 cm³,CSIR,HST
NEU2155GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,364,1.08,12.11 cm³,CSIR,HST
NEU2155U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,ASHRAE,LBP,711,1.40,13.54 cm³,CSCR,HST
NEU2155U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,ASHRAE,LBP,700,1.30,13.54 cm³,CSIR,HST
NEU2155U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,651,1.60,13.54 cm³,CSCR,HST
NEU2155U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,639,1.45,13.54 cm³,CSIR,HST
NEU2155U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,ARI 540,LBP,591,1.19,13.54 cm³,CSCR,HST
NEU2155U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,ARI 540,LBP,581,1.10,13.54 cm³,CSIR,HST
NEU2155U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,545,1.37,13.54 cm³,CSCR,HST
NEU2155U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,538,1.26,13.54 cm³,CSIR,HST
NEU2155U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,EN12900,LBP,402,1.11,13.54 cm³,CSCR,HST
NEU2155U,R-290,60 Hz,1/2,115-127 V 60 Hz,LBP,EN12900,LBP,400,1.04,13.54 cm³,CSIR,HST
NEU2155U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,383,1.36,13.54 cm³,CSCR,HST
NEU2155U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,377,1.26,13.54 cm³,CSIR,HST
NEU2168GJ,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,769,1.46,14.28 cm³,CSCR,HST
NEU2168GJ,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,592,1.15,14.28 cm³,CSCR,HST
NEU2168GJ,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,430,1.19,14.28 cm³,CSCR,HST
NEU2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,916,1.42,14.28 cm³,CSCR,HST
NEU2168GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,854,1.32,14.28 cm³,CSCR,HST
NEU2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,740,1.28,14.28 cm³,CSIR,HST
NEU2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,688,1.10,14.28 cm³,CSCR,HST
NEU2168GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,ARI 540,LBP,642,1.02,14.28 cm³,CSCR,HST
NEU2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,575,1.04,14.28 cm³,CSIR,HST
NEU2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,504,1.16,14.28 cm³,CSCR,HST
NEU2168GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,LBP,EN12900,LBP,464,1.07,14.28 cm³,CSCR,HST
NEU2168GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,415,1.11,14.28 cm³,CSIR,HST
NEU2168U,R-290,60 Hz,3/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,946,1.52,16.8 cm³,CSCR,HST
NEU2168U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,888,1.40,16.8 cm³,CSCR,HST
NEU2168U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,875,1.28,16.8 cm³,CSIR,HST
NEU2168U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,788,1.55,16.8 cm³,CSCR,HST
NEU2168U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,740,1.19,16.8 cm³,CSCR,HST
NEU2168U,R-290,60 Hz,3/4,115-127 V 60 Hz,LBP,ARI 540,LBP,737,1.18,16.8 cm³,CSCR,HST
NEU2168U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,728,1.09,16.8 cm³,CSIR,HST
NEU2168U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,653,1.31,16.8 cm³,CSCR,HST
NEU2168U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,516,1.14,16.8 cm³,CSCR,HST
NEU2168U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,503,1.04,16.8 cm³,CSIR,HST
NEU2168U,R-290,60 Hz,3/4,115-127 V 60 Hz,LBP,EN12900,LBP,498,1.09,16.8 cm³,CSCR,HST
NEU2168U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,454,1.29,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,1044,1.38,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,60 Hz,1,115-127 V 60 Hz,LBP,ASHRAE,LBP,992,1.27,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,900,1.39,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,60 Hz,1,115-127 V 60 Hz,LBP,ARI 540,LBP,743,0.98,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,741,0.97,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,668,1.08,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,60 Hz,1,115-127 V 60 Hz,LBP,EN12900,LBP,537,1.03,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,533,0.99,16.8 cm³,CSCR,HST
NEU2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,492,1.14,16.8 cm³,CSCR,HST
NEU2178U,R-290,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,1046,1.52,18.7 cm³,CSCR,HST
NEU2178U,R-290,60 Hz,1,115-127 V 60 Hz,LBP,ASHRAE,LBP,1006,1.41,18.7 cm³,CSCR,HST
NEU2178U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,894,1.51,18.7 cm³,CSCR,HST
NEU2178U,R-290,60 Hz,1,115-127 V 60 Hz,LBP,ARI 540,LBP,833,1.20,18.7 cm³,CSCR,HST
NEU2178U,R-290,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,818,1.18,18.7 cm³,CSCR,HST
NEU2178U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,724,1.26,18.7 cm³,CSCR,HST
NEU2178U,R-290,60 Hz,1,115-127 V 60 Hz,LBP,EN12900,LBP,582,1.20,18.7 cm³,CSCR,HST
NEU2178U,R-290,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,559,1.12,18.7 cm³,CSCR,HST
NEU2178U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,510,1.27,18.7 cm³,CSCR,HST
NEU4130Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ASHRAE,LBP,351,1.35,12.11 cm³,CSIR,HST
NEU4130Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/MBP,ARI 540,LBP,295,1.15,12.11 cm³,CSIR,HST
NEU4130Z,R-134a,50 Hz,1/3,220-240 V 50 Hz,L/MBP,EN12900,LBP,187,1.09,12.11 cm³,CSIR,HST
NEU6160Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,ASHRAE,HBP,966,2.90,7.28 cm³,CSCR,HST
NEU6160Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,ASHRAE,HBP,954,2.69,7.28 cm³,CSIR,HST
NEU6160Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,ARI 540,HBP,861,2.60,7.28 cm³,CSCR,HST
NEU6160Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,ARI 540,HBP,850,2.41,7.28 cm³,CSIR,HST
NEU6160Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,EN12900,HBP,839,2.70,7.28 cm³,CSCR,HST
NEU6160Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,EN12900,HBP,830,2.52,7.28 cm³,CSIR,HST
NEU6181GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,ASHRAE,MBP,682,1.55,6.2 cm³,CSCR,HST
NEU6181GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,ASHRAE,MBP,662,1.41,6.2 cm³,CSIR,HST
NEU6181GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,EN12900,MBP,594,1.54,6.2 cm³,CSCR,HST
NEU6181GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,ARI 540,MBP,592,1.41,6.2 cm³,CSCR,HST
NEU6181GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,EN12900,MBP,582,1.44,6.2 cm³,CSIR,HST
NEU6181GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,ARI 540,MBP,577,1.31,6.2 cm³,CSIR,HST
NEU6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ASHRAE,MBP,598,1.90,7.28 cm³,CSIR,HST
NEU6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ARI 540,MBP,564,1.88,7.28 cm³,CSIR,HST
NEU6181U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,EN12900,MBP,548,2.00,7.28 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,115-127 V 60 Hz,HBP,ASHRAE,HBP,1234,2.63,9.99 cm³,CSCR,HST
NEU6187Z,R-134a,60 Hz,1/3,115-127 V 60 Hz,HBP,ASHRAE,HBP,1224,2.46,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,200-240 V 50 Hz / 230 V 60 Hz,HBP,ASHRAE,HBP,1201,2.35,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1138,2.25,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,115-127 V 60 Hz,HBP,ARI 540,HBP,1099,2.36,9.99 cm³,CSCR,HST
NEU6187Z,R-134a,60 Hz,1/3,115-127 V 60 Hz,HBP,ARI 540,HBP,1090,2.21,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,115-127 V 60 Hz,HBP,EN12900,HBP,1073,2.45,9.99 cm³,CSCR,HST
NEU6187Z,R-134a,60 Hz,1/3,200-240 V 50 Hz / 230 V 60 Hz,HBP,ARI 540,HBP,1070,2.11,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,115-127 V 60 Hz,HBP,EN12900,HBP,1063,2.30,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,200-240 V 50 Hz / 230 V 60 Hz,HBP,EN12900,HBP,1051,2.25,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,50 Hz,1/3,200-240 V 50 Hz / 230 V 60 Hz,HBP,ASHRAE,HBP,1028,2.50,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1019,2.47,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1014,2.02,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,60 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,996,2.14,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,50 Hz,1/3,200-240 V 50 Hz / 230 V 60 Hz,HBP,ARI 540,HBP,912,2.23,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,908,2.22,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,50 Hz,1/3,200-240 V 50 Hz / 230 V 60 Hz,HBP,EN12900,HBP,896,2.35,9.99 cm³,CSIR,HST
NEU6187Z,R-134a,50 Hz,1/3,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,885,2.33,9.99 cm³,CSIR,HST
NEU6210GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,ASHRAE,MBP,766,1.57,7.28 cm³,CSCR,HST
NEU6210GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,ASHRAE,MBP,763,1.49,7.28 cm³,CSIR,HST
NEU6210GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,EN12900,MBP,678,1.57,7.28 cm³,CSCR,HST
NEU6210GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,ARI 540,MBP,673,1.45,7.28 cm³,CSCR,HST
NEU6210GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,EN12900,MBP,672,1.48,7.28 cm³,CSIR,HST
NEU6210GK,R-404A,60 Hz,1/3,115-127 V 60 Hz,MBP,ARI 540,MBP,671,1.38,7.28 cm³,CSIR,HST
NEU6210U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ASHRAE,MBP,718,1.79,8.77 cm³,CSIR,HST
NEU6210U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,ARI 540,MBP,667,1.73,8.77 cm³,CSIR,HST
NEU6210U,R-290,50 Hz,1/3,220-240 V 50 Hz,MBP,EN12900,MBP,648,1.80,8.77 cm³,CSIR,HST
NEU6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1522,2.57,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1502,2.38,12.11 cm³,CSIR,HST
NEU6210Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,ASHRAE,HBP,1449,2.50,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,ASHRAE,HBP,1424,2.29,12.11 cm³,CSIR,HST
NEU6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1356,2.31,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,ARI 540,HBP,1356,2.34,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,ARI 540,HBP,1343,2.16,12.11 cm³,CSIR,HST
NEU6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1337,2.13,12.11 cm³,CSIR,HST
NEU6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1324,2.41,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1306,2.23,12.11 cm³,CSIR,HST
NEU6210Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,EN12900,HBP,1261,2.35,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,1243,2.56,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,60 Hz,1/4,115-127 V 60 Hz,HBP,EN12900,HBP,1241,2.16,12.11 cm³,CSIR,HST
NEU6210Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,1238,2.42,12.11 cm³,CSIR,HST
NEU6210Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,1103,2.29,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,1086,2.13,12.11 cm³,CSIR,HST
NEU6210Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,1079,2.39,12.11 cm³,CSCR,HST
NEU6210Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,1062,2.24,12.11 cm³,CSIR,HST
NEU6212GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,ASHRAE,MBP,1022,1.82,8.77 cm³,CSCR,HST
NEU6212GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,MBP,ASHRAE,MBP,920,1.55,8.77 cm³,CSCR,HST
NEU6212GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,MBP,ASHRAE,MBP,909,1.44,8.77 cm³,CSIR,HST
NEU6212GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,EN12900,MBP,810,1.60,8.77 cm³,CSCR,HST
NEU6212GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,MBP,EN12900,MBP,807,1.53,8.77 cm³,CSCR,HST
NEU6212GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,ARI 540,MBP,807,1.48,8.77 cm³,CSCR,HST
NEU6212GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,MBP,ARI 540,MBP,805,1.43,8.77 cm³,CSCR,HST
NEU6212GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,MBP,EN12900,MBP,802,1.44,8.77 cm³,CSIR,HST
NEU6212GK,R-404A,60 Hz,1/2,208-230 V 60 Hz,MBP,ARI 540,MBP,799,1.35,8.77 cm³,CSIR,HST
NEU6212U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,850,1.98,9.99 cm³,CSCR,HST
NEU6212U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,808,1.96,9.99 cm³,CSCR,HST
NEU6212U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,783,2.05,9.99 cm³,CSCR,HST
NEU6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1704,2.46,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ASHRAE,HBP,1679,2.41,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1654,2.18,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ASHRAE,HBP,1649,2.20,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ARI 540,HBP,1587,2.27,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ARI 540,HBP,1554,2.07,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1518,2.21,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1481,2.32,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1473,1.95,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1470,2.59,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,EN12900,HBP,1467,2.27,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,1450,2.52,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1449,2.08,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1440,2.35,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,EN12900,HBP,1438,2.09,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,1430,2.31,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1309,2.32,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,1297,2.10,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,1292,2.26,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1283,2.11,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1279,2.43,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,1269,2.22,14.28 cm³,CSIR,HST
NEU6212Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,1264,2.36,14.28 cm³,CSCR,HST
NEU6212Z,R-134a,50 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1260,2.22,14.28 cm³,CSIR,HST
NEU6214GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,ASHRAE,MBP,1100,1.63,9.99 cm³,CSCR,HST
NEU6214GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,ASHRAE,MBP,1072,1.48,9.99 cm³,CSIR,HST
NEU6214GK,R-404A,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,MBP,ASHRAE,MBP,1069,1.62,9.99 cm³,CSCR,HST
NEU6214GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,EN12900,MBP,972,1.67,9.99 cm³,CSCR,HST
NEU6214GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,ARI 540,MBP,960,1.52,9.99 cm³,CSCR,HST
NEU6214GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,EN12900,MBP,942,1.51,9.99 cm³,CSIR,HST
NEU6214GK,R-404A,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,MBP,EN12900,MBP,941,1.63,9.99 cm³,CSCR,HST
NEU6214GK,R-404A,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,MBP,ARI 540,MBP,935,1.50,9.99 cm³,CSCR,HST
NEU6214GK,R-404A,60 Hz,1/2,115-127 V 60 Hz,MBP,ARI 540,MBP,933,1.37,9.99 cm³,CSIR,HST
NEU6214U,R-290,60 Hz,3/4,115 V 60 Hz,MBP,ASHRAE,MBP,1254,2.05,12.11 cm³,CSCR,HST
NEU6214U,R-290,60 Hz,3/4,115 V 60 Hz,MBP,ASHRAE,MBP,1230,1.89,12.11 cm³,CSIR,HST
NEU6214U,R-290,60 Hz,3/4,115-127 V 60 Hz,MBP,ASHRAE,MBP,1230,1.89,12.11 cm³,CSIR,HST
NEU6214U,R-290,60 Hz,3/4,115 V 60 Hz,MBP,ARI 540,MBP,1095,1.86,12.11 cm³,CSCR,HST
NEU6214U,R-290,60 Hz,3/4,115 V 60 Hz,MBP,ARI 540,MBP,1084,1.74,12.11 cm³,CSIR,HST
NEU6214U,R-290,60 Hz,3/4,115-127 V 60 Hz,MBP,ARI 540,MBP,1084,1.74,12.11 cm³,CSIR,HST
NEU6214U,R-290,60 Hz,3/4,115 V 60 Hz,MBP,EN12900,MBP,1063,1.97,12.11 cm³,CSCR,HST
NEU6214U,R-290,60 Hz,3/4,115 V 60 Hz,MBP,EN12900,MBP,1052,1.84,12.11 cm³,CSIR,HST
NEU6214U,R-290,60 Hz,3/4,115-127 V 60 Hz,MBP,EN12900,MBP,1052,1.84,12.11 cm³,CSIR,HST
NEU6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,1019,2.01,12.11 cm³,CSCR,HST
NEU6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,999,1.82,12.11 cm³,CSIR,HST
NEU6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,953,1.98,12.11 cm³,CSCR,HST
NEU6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,943,1.82,12.11 cm³,CSIR,HST
NEU6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,926,2.09,12.11 cm³,CSCR,HST
NEU6214U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,917,1.93,12.11 cm³,CSIR,HST
NEU6214Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,ASHRAE,HBP,1917,2.29,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ASHRAE,HBP,1904,2.21,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ASHRAE,HBP,1904,2.21,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ASHRAE,HBP,1882,2.23,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ASHRAE,HBP,1882,2.08,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ASHRAE,HBP,1872,2.06,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,ASHRAE,HBP,1872,2.03,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,ARI 540,HBP,1807,2.11,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ARI 540,HBP,1794,2.11,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ARI 540,HBP,1794,2.11,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,ARI 540,HBP,1785,1.94,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ARI 540,HBP,1771,1.96,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ARI 540,HBP,1771,1.96,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,1684,2.46,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,ARI 540,HBP,1676,2.00,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,EN12900,HBP,1672,2.16,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,EN12900,HBP,1656,2.09,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,EN12900,HBP,1656,2.09,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,200-230 V 50 Hz / 208-230 V 60 Hz,HBP,EN12900,HBP,1647,2.12,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,EN12900,HBP,1645,1.97,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,EN12900,HBP,1638,1.96,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,EN12900,HBP,1637,1.94,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ASHRAE,HBP,1636,2.16,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,1505,2.22,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,1470,2.31,16.8 cm³,CSCR,HST
NEU6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,ARI 540,HBP,1456,1.94,16.8 cm³,CSIR,HST
NEU6214Z,R-134a,50 Hz,1/2,220-240 V 50 Hz,HBP,EN12900,HBP,1431,2.08,16.8 cm³,CSIR,HST
NEU6215GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ASHRAE,MBP,1297,1.44,12.11 cm³,CSIR,HST
NEU6215GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ASHRAE,MBP,1285,1.49,12.11 cm³,CSCR,HST
NEU6215GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,1198,1.80,12.11 cm³,CSCR,HST
NEU6215GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,1162,1.59,12.11 cm³,CSIR,HST
NEU6215GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,EN12900,MBP,1148,1.45,12.11 cm³,CSIR,HST
NEU6215GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,EN12900,MBP,1137,1.50,12.11 cm³,CSCR,HST
NEU6215GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ARI 540,MBP,1129,1.32,12.11 cm³,CSIR,HST
NEU6215GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ARI 540,MBP,1119,1.37,12.11 cm³,CSCR,HST
NEU6215GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,EN12900,MBP,1067,1.86,12.11 cm³,CSCR,HST
NEU6215GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,EN12900,MBP,1048,1.69,12.11 cm³,CSIR,HST
NEU6215GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,ARI 540,MBP,1045,1.66,12.11 cm³,CSCR,HST
NEU6215GK,R-404A,50 Hz,3/4,220-240 V 50 Hz,MBP,ARI 540,MBP,1023,1.50,12.11 cm³,CSIR,HST
NEU6217U,R-290,60 Hz,3/4,115-127 V 60 Hz,MBP,ASHRAE,MBP,1441,1.97,14.28 cm³,CSCR,HST
NEU6217U,R-290,60 Hz,3/4,115-127 V 60 Hz,MBP,ARI 540,MBP,1260,1.80,14.28 cm³,CSCR,HST
NEU6217U,R-290,60 Hz,3/4,115-127 V 60 Hz,MBP,EN12900,MBP,1222,1.90,14.28 cm³,CSCR,HST
NEU6220GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,MBP,ASHRAE,MBP,1507,1.51,14.28 cm³,CSCR,HST
NEU6220GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,MBP,EN12900,MBP,1327,1.54,14.28 cm³,CSCR,HST
NEU6220GK,R-404A,60 Hz,3/4,115-127 V 60 Hz,MBP,ARI 540,MBP,1309,1.39,14.28 cm³,CSCR,HST
NJ2192GJ,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,1379,1.26,26.11 cm³,CSCR,HST
NJ2192GJ,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,1171,1.23,26.11 cm³,CSCR,HST
NJ2192GJ,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,LBP,ARI 540,LBP,1061,1.00,26.11 cm³,CSCR,HST
NJ2192GJ,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,903,0.99,26.11 cm³,CSCR,HST
NJ2192GJ,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,LBP,EN12900,LBP,731,1.04,26.11 cm³,CSCR,HST
NJ2192GJ,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,EN12900,LBP,643,1.03,26.11 cm³,CSCR,HST
NJ2212GJ,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,LBP,ASHRAE,LBP,1778,1.30,34.38 cm³,CSCR,HST
NJ2212GJ,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,1526,1.32,34.38 cm³,CSCR,HST
NJ2212GJ,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,LBP,ARI 540,LBP,1376,1.00,34.38 cm³,CSCR,HST
NJ2212GJ,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,1182,1.05,34.38 cm³,CSCR,HST
NJ2212GJ,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,EN12900,LBP,834,1.09,34.38 cm³,CSCR,HST
NJ2212GK,R-404A,60 Hz,1/3,115 V 60 Hz,LBP,ASHRAE,LBP,1555,1.20,34.38 cm³,CSCR,HST
NJ2212GK,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,1526,1.32,34.38 cm³,CSCR,HST
NJ2212GK,R-404A,60 Hz,1/3,115 V 60 Hz,LBP,ARI 540,LBP,1214,0.95,34.38 cm³,CSCR,HST
NJ2212GK,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,1182,1.05,34.38 cm³,CSCR,HST
NJ2212GK,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,EN12900,LBP,834,1.09,34.38 cm³,CSCR,HST
NJ2212GK,R-404A,60 Hz,1/3,115 V 60 Hz,LBP,EN12900,LBP,832,1.00,34.38 cm³,CSCR,HST
NJ6220Z,R-134a,60 Hz,1,115 V 60 Hz,HBP,ASHRAE,HBP,2999,2.42,26.11 cm³,CSIR,HST
NJ6220Z,R-134a,60 Hz,1,115 V 60 Hz,HBP,ARI 540,HBP,2671,2.17,26.11 cm³,CSIR,HST
NJ6220Z,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,ASHRAE,HBP,2649,2.21,26.11 cm³,CSIR,HST
NJ6220Z,R-134a,60 Hz,1,115 V 60 Hz,HBP,EN12900,HBP,2604,2.28,26.11 cm³,CSIR,HST
NJ6220Z,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,ARI 540,HBP,2359,1.99,26.11 cm³,CSIR,HST
NJ6220Z,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,EN12900,HBP,2327,2.10,26.11 cm³,CSIR,HST
NJ6226Z,R-134a,60 Hz,1 1/4,208-230 V 60 Hz,HBP,ASHRAE,HBP,3724,2.31,34.38 cm³,CSCR,HST
NJ6226Z,R-134a,60 Hz,1 1/4,208-230 V 60 Hz,HBP,ARI 540,HBP,3316,2.07,34.38 cm³,CSCR,HST
NJ6226Z,R-134a,60 Hz,1 1/4,208-230 V 60 Hz,HBP,EN12900,HBP,3203,2.22,34.38 cm³,CSCR,HST
NJ6226Z,R-134a,50 Hz,1 1/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,2973,2.41,34.38 cm³,CSCR,HST
NJ6226Z,R-134a,50 Hz,1 1/4,220-240 V 50 Hz,HBP,ARI 540,HBP,2606,2.10,34.38 cm³,CSCR,HST
NJ6226Z,R-134a,50 Hz,1 1/4,220-240 V 50 Hz,HBP,EN12900,HBP,2597,2.24,34.38 cm³,CSCR,HST
NJ9226GK,R-404A,60 Hz,1,208-230 V 60 Hz 1~,MBP,ASHRAE,MBP,2121,1.64,21.71 cm³,CSCR,HST
NJ9226GK,R-404A,60 Hz,1,208-230 V 60 Hz 1~,MBP,EN12900,MBP,1944,1.71,21.71 cm³,CSCR,HST
NJ9226GK,R-404A,60 Hz,1,208-230 V 60 Hz 1~,MBP,ARI 540,MBP,1902,1.55,21.71 cm³,CSCR,HST
NJ9226GK,R-404A,50 Hz,1,230 V 50 Hz,MBP,ASHRAE,MBP,1861,1.79,21.71 cm³,CSCR,HST
NJ9226GK,R-404A,50 Hz,1,230 V 50 Hz,MBP,EN12900,MBP,1648,1.70,21.71 cm³,CSCR,HST
NJ9226GK,R-404A,50 Hz,1,230 V 50 Hz,MBP,ARI 540,MBP,1620,1.55,21.71 cm³,CSCR,HST
NJ9232GK,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,MBP,ASHRAE,MBP,2427,1.56,26.11 cm³,CSCR,HST
NJ9232GK,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,2284,1.86,26.11 cm³,CSCR,HST
NJ9232GK,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,MBP,EN12900,MBP,2238,1.61,26.11 cm³,CSCR,HST
NJ9232GK,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,MBP,ARI 540,MBP,2183,1.47,26.11 cm³,CSCR,HST
NJ9232GK,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,MBP,EN12900,MBP,1908,1.63,26.11 cm³,CSCR,HST
NJ9232GK,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,MBP,ARI 540,MBP,1873,1.51,26.11 cm³,CSCR,HST
NJ9238GK,R-404A,50 Hz,1 1/2,230 V 50 Hz,MBP,ASHRAE,MBP,2721,1.62,32.67 cm³,CSCR,HST
NJ9238GK,R-404A,50 Hz,1 1/2,230 V 50 Hz,MBP,EN12900,MBP,2428,1.60,32.67 cm³,CSCR,HST
NJ9238GK,R-404A,50 Hz,1 1/2,230 V 50 Hz,MBP,ARI 540,MBP,2364,1.44,32.67 cm³,CSCR,HST
NJX6250GK,R-404A,60 Hz,2,208-230 V 60 Hz 1~,MBP,ASHRAE,HBP,6743,2.13,37.88 cm³,CSCR,LST/HST
NT2160U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,821,1.33,17.39 cm³,CSIR,HST
NT2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,700,1.44,17.39 cm³,CSCR,HST
NT2160U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,693,1.16,17.39 cm³,CSIR,HST
NT2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,692,1.32,17.39 cm³,CSIR,HST
NT2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,596,1.24,17.39 cm³,CSCR,HST
NT2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,ARI 540,LBP,589,1.16,17.39 cm³,CSIR,HST
NT2160U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,495,1.14,17.39 cm³,CSIR,HST
NT2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,411,1.20,17.39 cm³,CSCR,HST
NT2160U,R-290,50 Hz,3/4,220-240 V 50 Hz,LBP,EN12900,LBP,408,1.14,17.39 cm³,CSIR,HST
NT2160UV,R-290,60 Hz,3/4,115 V 60 Hz,LBP,ASHRAE,LBP,743,1.26,17.39 cm³,CSCR,HST
NT2160UV,R-290,60 Hz,3/4,115 V 60 Hz,LBP,ARI 540,LBP,629,1.09,17.39 cm³,CSCR,HST
NT2160UV,R-290,60 Hz,3/4,115 V 60 Hz,LBP,EN12900,LBP,447,1.06,17.39 cm³,CSCR,HST
NT2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,756,1.25,14.5 cm³,CSCR,HST
NT2168GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,653,1.34,14.5 cm³,CSCR,HST
NT2168GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,642,1.28,14.5 cm³,CSIR,HST
NT2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,584,0.99,14.5 cm³,CSCR,HST
NT2168GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,502,1.06,14.5 cm³,CSCR,HST
NT2168GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,493,1.01,14.5 cm³,CSIR,HST
NT2168GK,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,405,1.01,14.5 cm³,CSCR,HST
NT2168GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,367,1.09,14.5 cm³,CSCR,HST
NT2168GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,345,1.04,14.5 cm³,CSIR,HST
NT2168GKV,R-404A,60 Hz,3/4,115 V 60 Hz,LBP,ASHRAE,LBP,775,1.27,14.5 cm³,CSCR,HST
NT2168GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,756,1.25,14.5 cm³,CSCR,HST
NT2168GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,653,1.34,14.5 cm³,CSCR,HST
NT2168GKV,R-404A,60 Hz,3/4,115 V 60 Hz,LBP,ARI 540,LBP,599,1.00,14.5 cm³,CSCR,HST
NT2168GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,584,0.99,14.5 cm³,CSCR,HST
NT2168GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,502,1.06,14.5 cm³,CSCR,HST
NT2168GKV,R-404A,60 Hz,3/4,115 V 60 Hz,LBP,EN12900,LBP,422,1.02,14.5 cm³,CSCR,HST
NT2168GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,405,1.01,14.5 cm³,CSCR,HST
NT2168GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,367,1.09,14.5 cm³,CSCR,HST
NT2170U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,913,1.30,20.44 cm³,CSIR,HST
NT2170U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,831,1.44,20.44 cm³,CSCR,HST
NT2170U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,812,1.30,20.44 cm³,CSIR,HST
NT2170U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,773,1.13,20.44 cm³,CSIR,HST
NT2170U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,706,1.25,20.44 cm³,CSCR,HST
NT2170U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,692,1.13,20.44 cm³,CSIR,HST
NT2170U,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,550,1.14,20.44 cm³,CSIR,HST
NT2170U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,495,1.16,20.44 cm³,CSIR,HST
NT2170U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,492,1.22,20.44 cm³,CSCR,HST
NT2170UV,R-290,60 Hz,3/4,115 V 60 Hz,LBP,ASHRAE,LBP,923,1.27,20.44 cm³,CSCR,HST
NT2170UV,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ASHRAE,LBP,910,1.29,20.44 cm³,CSIR,HST
NT2170UV,R-290,60 Hz,3/4,115 V 60 Hz,LBP,ARI 540,LBP,777,1.10,20.44 cm³,CSCR,HST
NT2170UV,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,ARI 540,LBP,771,1.13,20.44 cm³,CSIR,HST
NT2170UV,R-290,60 Hz,3/4,115 V 60 Hz,LBP,EN12900,LBP,553,1.09,20.44 cm³,CSCR,HST
NT2170UV,R-290,60 Hz,3/4,208-230 V 60 Hz,LBP,EN12900,LBP,550,1.15,20.44 cm³,CSIR,HST
NT2178GK,R-404A,60 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,1018,1.42,17.39 cm³,CSCR,HST
NT2178GK,R-404A,60 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,1004,1.25,17.39 cm³,CSIR,HST
NT2178GK,R-404A,60 Hz,3/4,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,978,1.34,17.39 cm³,CSCR,HST
NT2178GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,956,1.11,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,829,1.44,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,3/4,100 V 50 Hz / 100 V 60 Hz,LBP,ASHRAE,LBP,813,1.30,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,805,1.43,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,793,1.13,17.39 cm³,CSIR,HST
NT2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,786,1.31,17.39 cm³,CSIR,HST
NT2178GK,R-404A,60 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,778,1.11,17.39 cm³,CSCR,HST
NT2178GK,R-404A,60 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,763,0.96,17.39 cm³,CSIR,HST
NT2178GK,R-404A,60 Hz,3/4,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,750,1.06,17.39 cm³,CSCR,HST
NT2178GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,732,0.87,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,636,1.14,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,3/4,100 V 50 Hz / 100 V 60 Hz,LBP,ARI 540,LBP,624,1.03,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,615,0.91,17.39 cm³,CSIR,HST
NT2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,614,1.11,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,603,0.97,17.39 cm³,CSIR,HST
NT2178GK,R-404A,60 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,555,1.11,17.39 cm³,CSCR,HST
NT2178GK,R-404A,60 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,552,1.01,17.39 cm³,CSIR,HST
NT2178GK,R-404A,60 Hz,3/4,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,536,1.13,17.39 cm³,CSCR,HST
NT2178GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,514,0.84,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,457,0.97,17.39 cm³,CSIR,HST
NT2178GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,451,1.18,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,3/4,100 V 50 Hz / 100 V 60 Hz,LBP,EN12900,LBP,450,1.05,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,431,1.07,17.39 cm³,CSCR,HST
NT2178GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,426,1.02,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,1027,1.29,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,60 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,1004,1.25,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,956,1.11,17.39 cm³,CSCR,HST
NT2178GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ASHRAE,LBP,793,1.13,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,786,1.01,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,60 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,763,0.96,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,732,0.87,17.39 cm³,CSCR,HST
NT2178GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,ARI 540,LBP,615,0.91,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,567,1.08,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,60 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,552,1.01,17.39 cm³,CSIR,HST
NT2178GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,LBP,EN12900,LBP,457,0.97,17.39 cm³,CSIR,HST
NT2180GK,R-404A,60 Hz,1 1/4,115-127 V 60 Hz,LBP,ASHRAE,LBP,1162,1.37,20.44 cm³,CSCR,HST
NT2180GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,1134,1.30,20.44 cm³,CSCR,HST
NT2180GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,980,1.34,20.44 cm³,CSCR,HST
NT2180GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,942,1.26,20.44 cm³,CSIR,HST
NT2180GK,R-404A,60 Hz,1 1/4,115-127 V 60 Hz,LBP,ARI 540,LBP,893,1.07,20.44 cm³,CSCR,HST
NT2180GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,879,1.03,20.44 cm³,CSCR,HST
NT2180GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,749,1.06,20.44 cm³,CSCR,HST
NT2180GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,711,0.98,20.44 cm³,CSIR,HST
NT2180GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,633,1.11,20.44 cm³,CSCR,HST
NT2180GK,R-404A,60 Hz,1 1/4,115-127 V 60 Hz,LBP,EN12900,LBP,630,1.12,20.44 cm³,CSCR,HST
NT2180GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,546,1.09,20.44 cm³,CSCR,HST
NT2180GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,508,1.00,20.44 cm³,CSIR,HST
NT2180GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,1134,1.30,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,60 Hz,1,115 V 60 Hz,LBP,ASHRAE,LBP,1092,1.24,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,980,1.34,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,942,1.26,20.44 cm³,CSIR,HST
NT2180GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,879,1.03,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,60 Hz,1,115 V 60 Hz,LBP,ARI 540,LBP,839,0.98,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,749,1.06,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,711,0.98,20.44 cm³,CSIR,HST
NT2180GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,633,1.12,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,60 Hz,1,115 V 60 Hz,LBP,EN12900,LBP,586,1.03,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,546,1.09,20.44 cm³,CSCR,HST
NT2180GKV,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,508,1.01,20.44 cm³,CSIR,HST
NT2180U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,929,1.45,22.37 cm³,CSCR,HST
NT2180U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,922,1.33,22.37 cm³,CSIR,HST
NT2180U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,792,1.26,22.37 cm³,CSCR,HST
NT2180U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,784,1.16,22.37 cm³,CSIR,HST
NT2180U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,571,1.25,22.37 cm³,CSCR,HST
NT2180U,R-290,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,557,1.14,22.37 cm³,CSIR,HST
NT2180UV,R-290,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,998,1.31,22.37 cm³,CSCR,HST
NT2180UV,R-290,60 Hz,1,115 V 60 Hz,LBP,ASHRAE,LBP,991,1.26,22.37 cm³,CSCR,HST
NT2180UV,R-290,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,839,1.12,22.37 cm³,CSCR,HST
NT2180UV,R-290,60 Hz,1,115 V 60 Hz,LBP,ARI 540,LBP,834,1.08,22.37 cm³,CSCR,HST
NT2180UV,R-290,60 Hz,1,115 V 60 Hz,LBP,EN12900,LBP,589,1.09,22.37 cm³,CSCR,HST
NT2180UV,R-290,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,583,1.07,22.37 cm³,CSCR,HST
NT2192GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,1233,1.40,22.37 cm³,CSCR,HST
NT2192GK,R-404A,60 Hz,1 1/4,115 V 60 Hz,LBP,ASHRAE,LBP,1207,1.27,22.37 cm³,CSCR,HST
NT2192GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,1076,1.45,22.37 cm³,CSCR,HST
NT2192GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ASHRAE,LBP,1042,1.28,22.37 cm³,CSIR,HST
NT2192GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,947,1.09,22.37 cm³,CSCR,HST
NT2192GK,R-404A,60 Hz,1 1/4,115 V 60 Hz,LBP,ARI 540,LBP,919,0.99,22.37 cm³,CSCR,HST
NT2192GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,799,1.06,22.37 cm³,CSCR,HST
NT2192GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,ARI 540,LBP,796,1.02,22.37 cm³,CSIR,HST
NT2192GK,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,690,1.22,22.37 cm³,CSCR,HST
NT2192GK,R-404A,60 Hz,1 1/4,115 V 60 Hz,LBP,EN12900,LBP,650,1.02,22.37 cm³,CSCR,HST
NT2192GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,585,1.10,22.37 cm³,CSCR,HST
NT2192GK,R-404A,50 Hz,1,220-240 V 50 Hz,LBP,EN12900,LBP,577,1.09,22.37 cm³,CSIR,HST
NT2192GKV,R-404A,60 Hz,1 1/4,115 V 60 Hz,LBP,ASHRAE,LBP,1207,1.27,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,1205,1.31,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,1076,1.45,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,1042,1.29,22.37 cm³,CSIR,HST
NT2192GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,927,1.03,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,60 Hz,1 1/4,115 V 60 Hz,LBP,ARI 540,LBP,919,0.99,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,800,1.06,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,796,1.02,22.37 cm³,CSIR,HST
NT2192GKV,R-404A,60 Hz,1 1/4,115 V 60 Hz,LBP,EN12900,LBP,650,1.02,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,637,1.07,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,EN12900,LBP,586,1.10,22.37 cm³,CSCR,HST
NT2192GKV,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,EN12900,LBP,578,1.09,22.37 cm³,CSIR,HST
NT2210GK,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,1291,1.34,26.21 cm³,CSCR,HST
NT2210GK,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,975,1.06,26.21 cm³,CSCR,HST
NT2210GK,R-404A,50 Hz,1 1/4,220-240 V 50 Hz,LBP,EN12900,LBP,692,1.07,26.21 cm³,CSCR,HST
NT2210U,R-290,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ASHRAE,LBP,1165,1.38,27.8 cm³,CSCR,HST
NT2210U,R-290,50 Hz,1 1/4,220-240 V 50 Hz,LBP,ARI 540,LBP,982,1.19,27.8 cm³,CSCR,HST
