Model,Refrigerant,Frequency / Rotation,HP,Power Supply,Application,Standard Condition,Tested Conditions,Capacity,Efficiency,Displacement,Motor Type,Starting Torque
NT2210U,R-290,50 Hz,1 1/4,220-240 V 50 Hz,LBP,EN12900,LBP,700,1.18,27.8 cm³,CSCR,HST
NT2210UV,R-290,60 Hz,1 1/4,115 V 60 Hz,LBP,ASHRAE,LBP,1249,1.30,27.8 cm³,CSCR,HST
NT2210UV,R-290,60 Hz,1,208-230 V 60 Hz,LBP,ASHRAE,LBP,1221,1.30,27.8 cm³,CSCR,HST
NT2210UV,R-290,60 Hz,1 1/4,115 V 60 Hz,LBP,ARI 540,LBP,1051,1.11,27.8 cm³,CSCR,HST
NT2210UV,R-290,60 Hz,1,208-230 V 60 Hz,LBP,ARI 540,LBP,1026,1.11,27.8 cm³,CSCR,HST
NT2210UV,R-290,60 Hz,1 1/4,115 V 60 Hz,LBP,EN12900,LBP,748,1.12,27.8 cm³,CSCR,HST
NT2210UV,R-290,60 Hz,1,208-230 V 60 Hz,LBP,EN12900,LBP,716,1.07,27.8 cm³,CSCR,HST
NT2212GK,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,LBP,ASHRAE,LBP,1678,1.43,27.8 cm³,CSCR,HST
NT2212GK,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,ASHRAE,LBP,1372,1.38,27.8 cm³,CSCR,HST
NT2212GK,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,LBP,ARI 540,LBP,1214,1.02,27.8 cm³,CSCR,HST
NT2212GK,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,ARI 540,LBP,1036,1.08,27.8 cm³,CSCR,HST
NT2212GK,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,LBP,EN12900,LBP,870,1.04,27.8 cm³,CSCR,HST
NT2212GK,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,LBP,EN12900,LBP,761,1.14,27.8 cm³,CSCR,HST
NT2212GKV,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,LBP,ASHRAE,LBP,1678,1.43,27.8 cm³,CSCR,HST
NT2212GKV,R-404A,60 Hz,1 1/2,115 V 60 Hz,LBP,ASHRAE,LBP,1543,1.26,27.8 cm³,CSCR,HST
NT2212GKV,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,LBP,ARI 540,LBP,1214,1.02,27.8 cm³,CSCR,HST
NT2212GKV,R-404A,60 Hz,1 1/2,115 V 60 Hz,LBP,ARI 540,LBP,1170,0.98,27.8 cm³,CSCR,HST
NT2212GKV,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,LBP,EN12900,LBP,872,1.05,27.8 cm³,CSCR,HST
NT2212GKV,R-404A,60 Hz,1 1/2,115 V 60 Hz,LBP,EN12900,LBP,838,0.99,27.8 cm³,CSCR,HST
NT6215Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ASHRAE,HBP,1944,2.41,17.39 cm³,CSIR,HST
NT6215Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ASHRAE,HBP,1944,2.41,17.39 cm³,CSIR,HST
NT6215Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,ASHRAE,HBP,1879,2.26,17.39 cm³,CSIR,HST
NT6215Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ARI 540,HBP,1731,2.16,17.39 cm³,CSIR,HST
NT6215Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,ARI 540,HBP,1731,2.16,17.39 cm³,CSIR,HST
NT6215Z,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,EN12900,HBP,1705,2.28,17.39 cm³,CSIR,HST
NT6215Z,R-134a,60 Hz,1/2,115-127 V 60 Hz,HBP,EN12900,HBP,1705,2.28,17.39 cm³,CSIR,HST
NT6215Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,ARI 540,HBP,1674,2.02,17.39 cm³,CSIR,HST
NT6215Z,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,EN12900,HBP,1657,2.16,17.39 cm³,CSIR,HST
NT6215Z,R-134a,50 Hz,1/2,220 V 50 Hz,HBP,ASHRAE,HBP,1623,2.31,17.39 cm³,CSIR,HST
NT6215Z,R-134a,50 Hz,1/2,200-240 V 50 Hz / 230 V 60 Hz,HBP,ASHRAE,HBP,1602,2.51,17.39 cm³,CSIR,HST
NT6215Z,R-134a,50 Hz,1/2,220 V 50 Hz,HBP,ARI 540,HBP,1446,2.07,17.39 cm³,CSIR,HST
NT6215Z,R-134a,50 Hz,1/2,220 V 50 Hz,HBP,EN12900,HBP,1431,2.19,17.39 cm³,CSIR,HST
NT6215Z,R-134a,50 Hz,1/2,200-240 V 50 Hz / 230 V 60 Hz,HBP,ARI 540,HBP,1417,2.20,17.39 cm³,CSIR,HST
NT6215Z,R-134a,50 Hz,1/2,200-240 V 50 Hz / 230 V 60 Hz,HBP,EN12900,HBP,1403,2.37,17.39 cm³,CSIR,HST
NT6215ZV,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ASHRAE,HBP,1916,2.28,17.39 cm³,CSIR,HST
NT6215ZV,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,ASHRAE,HBP,1879,2.25,17.39 cm³,CSIR,HST
NT6215ZV,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,ARI 540,HBP,1706,2.04,17.39 cm³,CSIR,HST
NT6215ZV,R-134a,60 Hz,1/2,115 V 60 Hz,HBP,EN12900,HBP,1686,2.18,17.39 cm³,CSIR,HST
NT6215ZV,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,EN12900,HBP,1657,2.17,17.39 cm³,CSIR,HST
NT6215ZV,R-134a,60 Hz,1/2,208-230 V 60 Hz,HBP,ARI 540,HBP,1643,1.94,17.39 cm³,CSIR,HST
NT6217GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,ASHRAE,MBP,995,1.68,12.55 cm³,CSCR,HST
NT6217GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,EN12900,MBP,901,1.76,12.55 cm³,CSCR,HST
NT6217GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,ARI 540,MBP,886,1.60,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ASHRAE,MBP,1263,1.64,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,ASHRAE,MBP,1205,1.62,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ASHRAE,MBP,1193,1.45,12.55 cm³,CSIR,HST
NT6217GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,ASHRAE,MBP,1159,1.32,12.55 cm³,CSIR,HST
NT6217GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,EN12900,MBP,1122,1.63,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ARI 540,MBP,1105,1.51,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,EN12900,MBP,1073,1.51,12.55 cm³,CSIR,HST
NT6217GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,EN12900,MBP,1070,1.66,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,ARI 540,MBP,1060,1.51,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ARI 540,MBP,1050,1.36,12.55 cm³,CSIR,HST
NT6217GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,EN12900,MBP,1046,1.38,12.55 cm³,CSIR,HST
NT6217GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,ARI 540,MBP,1022,1.24,12.55 cm³,CSIR,HST
NT6217GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,ASHRAE,MBP,999,1.69,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,EN12900,MBP,897,1.74,12.55 cm³,CSCR,HST
NT6217GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,ARI 540,MBP,887,1.59,12.55 cm³,CSCR,HST
NT6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,1016,1.75,14.5 cm³,CSIR,HST
NT6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,974,1.76,14.5 cm³,CSIR,HST
NT6217U,R-290,50 Hz,1/2,220-240 V 50 Hz,MBP,EN12900,MBP,951,1.87,14.5 cm³,CSIR,HST
NT6217UV,R-290,60 Hz,1/2,115 V 60 Hz,MBP,ASHRAE,MBP,1107,1.75,14.5 cm³,CSCR,HST
NT6217UV,R-290,60 Hz,1/2,115 V 60 Hz,MBP,ARI 540,MBP,1043,1.74,14.5 cm³,CSCR,HST
NT6217UV,R-290,60 Hz,1/2,115 V 60 Hz,MBP,EN12900,MBP,999,1.81,14.5 cm³,CSCR,HST
NT6217Z,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,ASHRAE,HBP,2169,2.21,20.44 cm³,CSIR,HST
NT6217Z,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,1954,2.71,20.44 cm³,CSCR,HST
NT6217Z,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,ARI 540,HBP,1932,1.98,20.44 cm³,CSIR,HST
NT6217Z,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,EN12900,HBP,1904,2.09,20.44 cm³,CSIR,HST
NT6217Z,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,1865,2.32,20.44 cm³,CSIR,HST
NT6217Z,R-134a,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,HBP,ASHRAE,HBP,1858,2.42,20.44 cm³,CSIR,HST
NT6217Z,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,ARI 540,HBP,1741,2.43,20.44 cm³,CSCR,HST
NT6217Z,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,EN12900,HBP,1710,2.56,20.44 cm³,CSCR,HST
NT6217Z,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,ARI 540,HBP,1661,2.08,20.44 cm³,CSIR,HST
NT6217Z,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,EN12900,HBP,1639,2.23,20.44 cm³,CSIR,HST
NT6217Z,R-134a,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,HBP,ARI 540,HBP,1625,2.01,20.44 cm³,CSIR,HST
NT6217Z,R-134a,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,HBP,EN12900,HBP,1607,2.18,20.44 cm³,CSIR,HST
NT6217ZV,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,ASHRAE,HBP,2247,2.47,20.44 cm³,CSCR,HST
NT6217ZV,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,ARI 540,HBP,2001,2.21,20.44 cm³,CSCR,HST
NT6217ZV,R-134a,60 Hz,3/4,208-230 V 60 Hz,HBP,EN12900,HBP,1969,2.33,20.44 cm³,CSCR,HST
NT6217ZV,R-134a,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,HBP,ASHRAE,HBP,1858,2.42,20.44 cm³,CSIR,HST
NT6217ZV,R-134a,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,HBP,ARI 540,HBP,1625,2.01,20.44 cm³,CSIR,HST
NT6217ZV,R-134a,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,HBP,EN12900,HBP,1607,2.18,20.44 cm³,CSIR,HST
NT6220GK,R-404A,60 Hz,3/4,115 V 60 Hz 1~,MBP,ASHRAE,MBP,1455,1.57,14.5 cm³,CSIR,HST
NT6220GK,R-404A,60 Hz,3/4,115 V 60 Hz 1~,MBP,EN12900,MBP,1315,1.64,14.5 cm³,CSIR,HST
NT6220GK,R-404A,60 Hz,3/4,115 V 60 Hz 1~,MBP,ARI 540,MBP,1291,1.48,14.5 cm³,CSIR,HST
NT6220GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,ASHRAE,MBP,1215,1.64,14.5 cm³,CSIR,HST
NT6220GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,EN12900,MBP,1100,1.75,14.5 cm³,CSCR,HST
NT6220GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,EN12900,MBP,1089,1.69,14.5 cm³,CSIR,HST
NT6220GK,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,ARI 540,MBP,1071,1.53,14.5 cm³,CSIR,HST
NT6220GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ASHRAE,MBP,1439,1.64,14.5 cm³,CSCR,HST
NT6220GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,ASHRAE,MBP,1389,1.59,14.5 cm³,CSCR,HST
NT6220GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,EN12900,MBP,1299,1.72,14.5 cm³,CSCR,HST
NT6220GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,EN12900,MBP,1269,1.67,14.5 cm³,CSCR,HST
NT6220GKV,R-404A,60 Hz,3/4,208-230 V 60 Hz,MBP,ARI 540,MBP,1269,1.55,14.5 cm³,CSCR,HST
NT6220GKV,R-404A,60 Hz,3/4,115 V 60 Hz,MBP,ARI 540,MBP,1237,1.50,14.5 cm³,CSCR,HST
NT6220GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,ASHRAE,MBP,1212,1.72,14.5 cm³,CSCR,HST
NT6220GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,EN12900,MBP,1098,1.75,14.5 cm³,CSCR,HST
NT6220GKV,R-404A,50 Hz,3/4,200-240 V 50 Hz / 230 V 60 Hz,MBP,ARI 540,MBP,1075,1.60,14.5 cm³,CSCR,HST
NT6220U,R-290,50 Hz,3/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,1222,1.77,17.39 cm³,CSIR,HST
NT6220U,R-290,50 Hz,3/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,1222,1.77,17.39 cm³,CSCR,HST
NT6220U,R-290,50 Hz,3/4,220-240 V 50 Hz,MBP,ARI 540,MBP,1168,1.76,17.39 cm³,CSIR,HST
NT6220U,R-290,50 Hz,3/4,220-240 V 50 Hz,MBP,ARI 540,MBP,1168,1.76,17.39 cm³,CSCR,HST
NT6220U,R-290,50 Hz,3/4,220-240 V 50 Hz,MBP,EN12900,MBP,1132,1.84,17.39 cm³,CSIR,HST
NT6220U,R-290,50 Hz,3/4,220-240 V 50 Hz,MBP,EN12900,MBP,1132,1.84,17.39 cm³,CSCR,HST
NT6220UV,R-290,60 Hz,3/4,115 V 60 Hz,MBP,ASHRAE,MBP,1323,1.75,17.39 cm³,CSCR,HST
NT6220UV,R-290,60 Hz,3/4,115 V 60 Hz,MBP,ARI 540,MBP,1279,1.77,17.39 cm³,CSCR,HST
NT6220UV,R-290,60 Hz,3/4,115 V 60 Hz,MBP,EN12900,MBP,1244,1.86,17.39 cm³,CSCR,HST
NT6220Z,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,ASHRAE,HBP,2461,2.29,22.37 cm³,CSIR,HST
NT6220Z,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,ARI 540,HBP,2192,2.06,22.37 cm³,CSIR,HST
NT6220Z,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,EN12900,HBP,2159,2.16,22.37 cm³,CSIR,HST
NT6220Z,R-134a,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,HBP,ASHRAE,HBP,2025,2.36,22.37 cm³,CSIR,HST
NT6220Z,R-134a,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,HBP,ARI 540,HBP,1740,1.94,22.37 cm³,CSIR,HST
NT6220Z,R-134a,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,HBP,EN12900,HBP,1735,2.10,22.37 cm³,CSIR,HST
NT6222GK,R-404A,60 Hz,1,115 V 60 Hz,MBP,ASHRAE,MBP,1941,1.84,17.39 cm³,CSCR,HST
NT6222GK,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ASHRAE,MBP,1735,1.49,17.39 cm³,CSCR,HST
NT6222GK,R-404A,60 Hz,1,115 V 60 Hz,MBP,EN12900,MBP,1689,1.85,17.39 cm³,CSCR,HST
NT6222GK,R-404A,60 Hz,1,115 V 60 Hz,MBP,ARI 540,MBP,1673,1.70,17.39 cm³,CSCR,HST
NT6222GK,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,EN12900,MBP,1575,1.53,17.39 cm³,CSCR,HST
NT6222GK,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ARI 540,MBP,1539,1.39,17.39 cm³,CSCR,HST
NT6222GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,MBP,ASHRAE,MBP,1458,1.66,17.39 cm³,CSCR,HST
NT6222GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,MBP,EN12900,MBP,1319,1.72,17.39 cm³,CSCR,HST
NT6222GK,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,MBP,ARI 540,MBP,1294,1.56,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,ASHRAE,MBP,1941,1.84,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ASHRAE,MBP,1735,1.49,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,EN12900,MBP,1689,1.85,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,ARI 540,MBP,1673,1.70,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,EN12900,MBP,1575,1.53,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ARI 540,MBP,1539,1.39,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,MBP,ASHRAE,MBP,1479,1.67,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,MBP,EN12900,MBP,1311,1.71,17.39 cm³,CSCR,HST
NT6222GKV,R-404A,50 Hz,1,200-240 V 50 Hz / 230 V 60 Hz,MBP,ARI 540,MBP,1296,1.56,17.39 cm³,CSCR,HST
NT6222U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,ASHRAE,MBP,1527,1.81,20.44 cm³,CSCR,HST
NT6222U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,ARI 540,MBP,1442,1.79,20.44 cm³,CSCR,HST
NT6222U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,EN12900,MBP,1395,1.87,20.44 cm³,CSCR,HST
NT6222UV,R-290,60 Hz,3/4,115 V 60 Hz,MBP,ASHRAE,MBP,1589,1.74,20.44 cm³,CSCR,HST
NT6222UV,R-290,60 Hz,3/4,115 V 60 Hz,MBP,ARI 540,MBP,1536,1.78,20.44 cm³,CSCR,HST
NT6222UV,R-290,60 Hz,3/4,115 V 60 Hz,MBP,EN12900,MBP,1487,1.88,20.44 cm³,CSCR,HST
NT6224GK,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,ASHRAE,MBP,1770,1.68,20.44 cm³,CSCR,HST
NT6224GK,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,EN12900,MBP,1581,1.72,20.44 cm³,CSCR,HST
NT6224GK,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,ARI 540,MBP,1553,1.57,20.44 cm³,CSCR,HST
NT6224GKV,R-404A,60 Hz,1,115 V 60 Hz 1~,MBP,ASHRAE,MBP,2150,1.73,20.44 cm³,CSCR,HST
NT6224GKV,R-404A,60 Hz,1,208-230 V 60 Hz 1~,MBP,ASHRAE,MBP,2116,1.73,20.44 cm³,CSCR,HST
NT6224GKV,R-404A,60 Hz,1,115 V 60 Hz 1~,MBP,EN12900,MBP,1927,1.77,20.44 cm³,CSCR,HST
NT6224GKV,R-404A,60 Hz,1,208-230 V 60 Hz 1~,MBP,EN12900,MBP,1906,1.80,20.44 cm³,CSCR,HST
NT6224GKV,R-404A,60 Hz,1,115 V 60 Hz 1~,MBP,ARI 540,MBP,1887,1.61,20.44 cm³,CSCR,HST
NT6224GKV,R-404A,60 Hz,1,208-230 V 60 Hz 1~,MBP,ARI 540,MBP,1859,1.62,20.44 cm³,CSCR,HST
NT6224U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,ASHRAE,MBP,1656,1.81,22.37 cm³,CSCR,HST
NT6224U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,ARI 540,MBP,1567,1.79,22.37 cm³,CSCR,HST
NT6224U,R-290,50 Hz,1,220-240 V 50 Hz,MBP,EN12900,MBP,1528,1.88,22.37 cm³,CSCR,HST
NT6224UV,R-290,60 Hz,1,208-230 V 60 Hz,MBP,ASHRAE,MBP,1820,1.71,22.37 cm³,CSCR,HST
NT6224UV,R-290,60 Hz,1,208-230 V 60 Hz,MBP,ARI 540,MBP,1718,1.68,22.37 cm³,CSCR,HST
NT6224UV,R-290,60 Hz,1,208-230 V 60 Hz,MBP,EN12900,MBP,1651,1.75,22.37 cm³,CSCR,HST
NT6226GK,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ASHRAE,MBP,2262,1.51,22.37 cm³,CSCR,HST
NT6226GK,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,EN12900,MBP,1991,1.51,22.37 cm³,CSCR,HST
NT6226GK,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ARI 540,MBP,1959,1.38,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,ASHRAE,MBP,2386,1.70,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ASHRAE,MBP,2262,1.51,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,EN12900,MBP,1990,1.50,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,ASHRAE,MBP,1988,1.76,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,EN12900,MBP,1967,1.43,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ARI 540,MBP,1958,1.38,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,ARI 540,MBP,1937,1.32,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,EN12900,MBP,1763,1.80,22.37 cm³,CSCR,HST
NT6226GKV,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,ARI 540,MBP,1736,1.64,22.37 cm³,CSCR,HST
NT6230U,R-290,50 Hz,1 1/4,220-240 V 50 Hz,MBP,ASHRAE,MBP,2109,1.87,27.8 cm³,CSCR,HST
NT6230U,R-290,50 Hz,1 1/4,220-240 V 50 Hz,MBP,ARI 540,MBP,1991,1.86,27.8 cm³,CSCR,HST
NT6230U,R-290,50 Hz,1 1/4,220-240 V 50 Hz,MBP,EN12900,MBP,1931,1.97,27.8 cm³,CSCR,HST
NTU6222ZV,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,ASHRAE,HBP,3291,3.14,23.74 cm³,CSCR,HST
NTU6222ZV,R-134a,60 Hz,1,115 V 60 Hz,HBP,ASHRAE,HBP,3266,3.11,23.74 cm³,CSCR,HST
NTU6222ZV,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,ARI 540,HBP,2931,2.82,23.74 cm³,CSCR,HST
NTU6222ZV,R-134a,60 Hz,1,115 V 60 Hz,HBP,ARI 540,HBP,2909,2.79,23.74 cm³,CSCR,HST
NTU6222ZV,R-134a,60 Hz,1,208-230 V 60 Hz,HBP,EN12900,HBP,2872,2.92,23.74 cm³,CSCR,HST
NTU6222ZV,R-134a,60 Hz,1,115 V 60 Hz,HBP,EN12900,HBP,2850,2.93,23.74 cm³,CSCR,HST
NTU6222ZV,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,ASHRAE,HBP,2405,3.04,23.74 cm³,CSCR,HST
NTU6222ZV,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,ARI 540,HBP,2142,2.72,23.74 cm³,CSCR,HST
NTU6222ZV,R-134a,50 Hz,3/4,220-240 V 50 Hz,HBP,EN12900,HBP,2109,2.88,23.74 cm³,CSCR,HST
NTU6224ZV,R-134a,60 Hz,1 1/4,115 V 60 Hz,HBP,ASHRAE,HBP,3784,2.98,27.8 cm³,CSCR,HST
NTU6224ZV,R-134a,60 Hz,1 1/4,208-230 V 60 Hz,HBP,ASHRAE,HBP,3758,2.92,27.8 cm³,CSCR,HST
NTU6224ZV,R-134a,60 Hz,1 1/4,115 V 60 Hz,HBP,ARI 540,HBP,3371,2.67,27.8 cm³,CSCR,HST
NTU6224ZV,R-134a,60 Hz,1 1/4,208-230 V 60 Hz,HBP,ARI 540,HBP,3347,2.62,27.8 cm³,CSCR,HST
NTU6224ZV,R-134a,60 Hz,1 1/4,115 V 60 Hz,HBP,EN12900,HBP,3317,2.81,27.8 cm³,CSCR,HST
NTU6224ZV,R-134a,60 Hz,1 1/4,208-230 V 60 Hz,HBP,EN12900,HBP,3286,2.73,27.8 cm³,CSCR,HST
NTU6224ZV,R-134a,50 Hz,1,220-240 V 50 Hz,HBP,ASHRAE,HBP,2858,3.03,27.8 cm³,CSCR,HST
NTU6224ZV,R-134a,50 Hz,1,220-240 V 50 Hz,HBP,ARI 540,HBP,2545,2.72,27.8 cm³,CSCR,HST
NTU6224ZV,R-134a,50 Hz,1,220-240 V 50 Hz,HBP,EN12900,HBP,2514,2.88,27.8 cm³,CSCR,HST
NTU6232GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,ASHRAE,MBP,2374,1.86,20.44 cm³,CSCR,HST
NTU6232GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ASHRAE,MBP,2372,1.84,20.44 cm³,CSCR,HST
NTU6232GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,EN12900,MBP,2147,1.93,20.44 cm³,CSCR,HST
NTU6232GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,EN12900,MBP,2107,1.86,20.44 cm³,CSCR,HST
NTU6232GKV,R-404A,60 Hz,1,115 V 60 Hz,MBP,ARI 540,MBP,2096,1.76,20.44 cm³,CSCR,HST
NTU6232GKV,R-404A,60 Hz,1,208-230 V 60 Hz,MBP,ARI 540,MBP,2074,1.70,20.44 cm³,CSCR,HST
NTU6232GKV,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,ASHRAE,MBP,1937,1.91,20.44 cm³,CSCR,HST
NTU6232GKV,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,EN12900,MBP,1753,1.99,20.44 cm³,CSCR,HST
NTU6232GKV,R-404A,50 Hz,1,220-240 V 50 Hz,MBP,ARI 540,MBP,1711,1.81,20.44 cm³,CSCR,HST
NTU6234GKV,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,MBP,ASHRAE,MBP,2826,1.95,23.74 cm³,CSCR,HST
NTU6234GKV,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,MBP,EN12900,MBP,2527,1.89,23.74 cm³,CSCR,HST
NTU6234GKV,R-404A,60 Hz,1 1/4,208-230 V 60 Hz,MBP,ARI 540,MBP,2462,1.72,23.74 cm³,CSCR,HST
NTU6238GKV,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,MBP,ASHRAE,MBP,3024,1.80,26.21 cm³,CSCR,HST
NTU6238GKV,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,MBP,EN12900,MBP,2761,1.86,26.21 cm³,CSCR,HST
NTU6238GKV,R-404A,60 Hz,1 1/2,208-230 V 60 Hz,MBP,ARI 540,MBP,2676,1.69,26.21 cm³,CSCR,HST
NTU6238GKV,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,2567,1.95,26.21 cm³,CSCR,HST
NTU6238GKV,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,MBP,EN12900,MBP,2302,2.03,26.21 cm³,CSCR,HST
NTU6238GKV,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,2252,1.85,26.21 cm³,CSCR,HST
NTU6240GKV,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,MBP,ASHRAE,MBP,2632,1.87,27.8 cm³,CSCR,HST
NTU6240GKV,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,MBP,EN12900,MBP,2435,2.01,27.8 cm³,CSCR,HST
NTU6240GKV,R-404A,50 Hz,1 1/2,220-240 V 50 Hz,MBP,ARI 540,MBP,2379,1.82,27.8 cm³,CSCR,HST
NTX6220GKV,R-404A,60 Hz,1/3,208-230 V 60 Hz 1~,MBP,ASHRAE,MBP,1501,1.85,13.44 cm³,CSCR,HST
NTX6220GKV,R-404A,60 Hz,1/3,208-230 V 60 Hz 1~,MBP,EN12900,MBP,1354,1.89,13.44 cm³,CSCR,HST
NTX6220GKV,R-404A,60 Hz,1/3,208-230 V 60 Hz 1~,MBP,ARI 540,MBP,1325,1.72,13.44 cm³,CSCR,HST
NTX6222GKV,R-404A,60 Hz,1/3,208-230 V 60 Hz 1~,MBP,ASHRAE,MBP,1701,1.82,15.54 cm³,CSCR,HST
NTX6222GKV,R-404A,60 Hz,1/3,208-230 V 60 Hz 1~,MBP,EN12900,MBP,1536,1.85,15.54 cm³,CSCR,HST
NTX6222GKV,R-404A,60 Hz,1/3,208-230 V 60 Hz 1~,MBP,ARI 540,MBP,1506,1.70,15.54 cm³,CSCR,HST
NTX6222UV,R-290,60 Hz,1,115-127 V 60 Hz,MBP,ASHRAE,MBP,1934,2.11,20.44 cm³,CSCR,HST
NTX6222UV,R-290,60 Hz,1,115-127 V 60 Hz,MBP,ARI 540,MBP,1747,1.91,20.44 cm³,CSCR,HST
NTX6222UV,R-290,60 Hz,1,115-127 V 60 Hz,MBP,EN12900,MBP,1682,2.02,20.44 cm³,CSCR,HST
NTX6225UV,R-290,60 Hz,1,208-230 V 60 Hz 1~,MBP,ASHRAE,HBP,3592,2.86,22.37 cm³,CSCR,HST
NTX6225UV,R-290,60 Hz,1,208-230 V 60 Hz 1~,MBP,EN12900,HBP,3079,2.61,22.37 cm³,CSCR,HST
NTX6225UV,R-290,60 Hz,1,208-230 V 60 Hz 1~,MBP,ARI 540,HBP,3005,2.44,22.37 cm³,CSCR,HST
NTX6225UV,R-290,60 Hz,1,208-230 V 60 Hz 1~,MBP,ASHRAE,MBP,2155,2.07,22.37 cm³,CSCR,HST
NTX6225UV,R-290,60 Hz,1,208-230 V 60 Hz 1~,MBP,ARI 540,MBP,1975,1.94,22.37 cm³,CSCR,HST
NTX6225UV,R-290,60 Hz,1,208-230 V 60 Hz 1~,MBP,EN12900,MBP,1916,2.02,22.37 cm³,CSCR,HST
SE2006GK-C,R-404A,50 Hz,2,220 V 50 Hz,LBP,EN12900,LBP,1260,1.07,5.8 m³/h (33.3 cm³/rev),CSR,-
SE2006GK-C,R-452A,50 Hz,2,220 V 50 Hz,LBP,EN12900,LBP,1241,1.09,5.8 m³/h (33.3 cm³/rev),CSR,-
SE2006GK-C,R-449A (R-448A),50 Hz,2,220 V 50 Hz,LBP,EN12900,LBP,1170,1.09,5.8 m³/h (33.3 cm³/rev),CSR,-
SE2006GS-O,R-404A,60 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1546,1.10,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE2006GS-O,R-452A,60 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1489,1.09,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE2006GS-O,R-449A (R-448A),60 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1397,1.09,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE2006GS-O,R-404A,50 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1260,1.08,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE2006GS-O,R-452A,50 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1241,1.10,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE2006GS-O,R-449A (R-448A),50 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1170,1.10,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE2008GK-C,R-404A,50 Hz,2 1/2,220 V 50 Hz,LBP,EN12900,LBP,1609,1.07,7.3 m³/h (42 cm³/rev),CSR,-
SE2008GK-C,R-452A,50 Hz,2 1/2,220 V 50 Hz,LBP,EN12900,LBP,1584,1.08,7.3 m³/h (42 cm³/rev),CSR,-
SE2008GK-C,R-449A (R-448A),50 Hz,2 1/2,220 V 50 Hz,LBP,EN12900,LBP,1494,1.08,7.3 m³/h (42 cm³/rev),CSR,-
SE2008GS-O,R-404A,60 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1974,1.10,7.3 m³/h (42 cm³/rev),3 Phase,-
SE2008GS-O,R-452A,60 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1901,1.10,7.3 m³/h (42 cm³/rev),3 Phase,-
SE2008GS-O,R-449A (R-448A),60 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1785,1.10,7.3 m³/h (42 cm³/rev),3 Phase,-
SE2008GS-O,R-404A,50 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1609,1.09,7.3 m³/h (42 cm³/rev),3 Phase,-
SE2008GS-O,R-452A,50 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1584,1.10,7.3 m³/h (42 cm³/rev),3 Phase,-
SE2008GS-O,R-449A (R-448A),50 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1494,1.10,7.3 m³/h (42 cm³/rev),3 Phase,-
SE2010GK-C,R-404A,50 Hz,3,220 V 50 Hz,LBP,EN12900,LBP,1890,1.07,8.1 m³/h (46.6 cm³/rev),CSR,-
SE2010GK-C,R-452A,50 Hz,3,220 V 50 Hz,LBP,EN12900,LBP,1861,1.09,8.1 m³/h (46.6 cm³/rev),CSR,-
SE2010GK-C,R-449A (R-448A),50 Hz,3,220 V 50 Hz,LBP,EN12900,LBP,1755,1.09,8.1 m³/h (46.6 cm³/rev),CSR,-
SE2010GS-O,R-404A,60 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2318,1.12,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE2010GS-O,R-452A,60 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2233,1.10,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE2010GS-O,R-449A (R-448A),60 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2096,1.11,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE2010GS-O,R-404A,50 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1890,1.10,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE2010GS-O,R-452A,50 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1861,1.12,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE2010GS-O,R-449A (R-448A),50 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,1755,1.12,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE2012GK-C,R-404A,50 Hz,3 1/2,220 V 50 Hz,LBP,EN12900,LBP,2451,1.08,10.1 m³/h (58 cm³/rev),CSR,-
SE2012GK-C,R-452A,50 Hz,3 1/2,220 V 50 Hz,LBP,EN12900,LBP,2413,1.09,10.1 m³/h (58 cm³/rev),CSR,-
SE2012GK-C,R-449A (R-448A),50 Hz,3 1/2,220 V 50 Hz,LBP,EN12900,LBP,2275,1.09,10.1 m³/h (58 cm³/rev),CSR,-
SE2012GS-O,R-404A,60 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3006,1.12,10.1 m³/h (58 cm³/rev),3 Phase,-
SE2012GS-O,R-452A,60 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2896,1.10,10.1 m³/h (58 cm³/rev),3 Phase,-
SE2012GS-O,R-449A (R-448A),60 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2718,1.11,10.1 m³/h (58 cm³/rev),3 Phase,-
SE2012GS-O,R-404A,50 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2451,1.10,10.1 m³/h (58 cm³/rev),3 Phase,-
SE2012GS-O,R-452A,50 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2413,1.12,10.1 m³/h (58 cm³/rev),3 Phase,-
SE2012GS-O,R-449A (R-448A),50 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2275,1.12,10.1 m³/h (58 cm³/rev),3 Phase,-
SE2014GK-C,R-404A,50 Hz,4,220 V 50 Hz,LBP,EN12900,LBP,2859,1.18,11.8 m³/h (67.8 cm³/rev),CSR,-
SE2014GK-C,R-452A,50 Hz,4,220 V 50 Hz,LBP,EN12900,LBP,2815,1.20,11.8 m³/h (67.8 cm³/rev),CSR,-
SE2014GK-C,R-449A (R-448A),50 Hz,4,220 V 50 Hz,LBP,EN12900,LBP,2655,1.20,11.8 m³/h (67.8 cm³/rev),CSR,-
SE2014GS-O,R-404A,60 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3508,1.22,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE2014GS-O,R-452A,60 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3378,1.21,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE2014GS-O,R-449A (R-448A),60 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3171,1.22,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE2014GS-O,R-404A,50 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2859,1.20,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE2014GS-O,R-452A,50 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2815,1.22,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE2014GS-O,R-449A (R-448A),50 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,2654,1.22,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE2017GS-O,R-404A,60 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,4161,1.26,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE2017GS-O,R-452A,60 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,4008,1.25,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE2017GS-O,R-449A (R-448A),60 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3762,1.26,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE2017GS-O,R-404A,50 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3393,1.24,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE2017GS-O,R-452A,50 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3340,1.26,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE2017GS-O,R-449A (R-448A),50 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3150,1.26,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE2020GS-O,R-404A,60 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,4875,1.27,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE2020GS-O,R-452A,60 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,4695,1.26,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE2020GS-O,R-449A (R-448A),60 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,4407,1.27,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE2020GS-O,R-404A,50 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3974,1.25,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE2020GS-O,R-452A,50 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3912,1.27,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE2020GS-O,R-449A (R-448A),50 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,3689,1.27,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE2023GS-O,R-404A,60 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,6246,1.19,21.4 m³/h (123 cm³/rev),3 Phase,-
SE2023GS-O,R-452A,60 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,6016,1.18,21.4 m³/h (123 cm³/rev),3 Phase,-
SE2023GS-O,R-449A (R-448A),60 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,5647,1.19,21.4 m³/h (123 cm³/rev),3 Phase,-
SE2023GS-O,R-452A,50 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,5104,1.18,21.4 m³/h (123 cm³/rev),3 Phase,-
SE2023GS-O,R-404A,50 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,5092,1.17,21.4 m³/h (123 cm³/rev),3 Phase,-
SE2023GS-O,R-449A (R-448A),50 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,4727,1.19,21.4 m³/h (123 cm³/rev),3 Phase,-
SE2028GS-O,R-404A,60 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,7329,1.24,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE2028GS-O,R-452A,60 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,7059,1.23,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE2028GS-O,R-449A (R-448A),60 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,6626,1.23,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE2028GS-O,R-404A,50 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,6107,1.24,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE2028GS-O,R-452A,50 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,5988,1.22,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE2028GS-O,R-449A (R-448A),50 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,5547,1.24,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE2031GS-O,R-404A,60 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,8500,1.27,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE2031GS-O,R-452A,60 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,8187,1.26,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE2031GS-O,R-449A (R-448A),60 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,7685,1.27,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE2031GS-O,R-404A,50 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,7084,1.27,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE2031GS-O,R-452A,50 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,6945,1.24,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE2031GS-O,R-449A (R-448A),50 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,6433,1.27,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE2039GS-O,R-404A,60 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,9655,1.28,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE2039GS-O,R-452A,60 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,9300,1.27,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE2039GS-O,R-449A (R-448A),60 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,8730,1.27,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE2039GS-O,R-404A,50 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,8046,1.28,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE2039GS-O,R-452A,50 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,7733,1.24,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE2039GS-O,R-449A (R-448A),50 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,LBP,EN12900,LBP,7136,1.25,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6015GK-C,R-404A,50 Hz,2,220 V 50 Hz,MBP,EN12900,MBP,3687,1.94,5.8 m³/h (33.3 cm³/rev),CSR,-
SE6015GK-C,R-449A (R-448A),50 Hz,2,220 V 50 Hz,MBP,EN12900,MBP,3563,2.02,5.8 m³/h (33.3 cm³/rev),CSR,-
SE6015GK-C,R-452A,50 Hz,2,220 V 50 Hz,MBP,EN12900,MBP,3558,1.88,5.8 m³/h (33.3 cm³/rev),CSR,-
SE6015GK-C,R-513A,50 Hz,2,220 V 50 Hz,MBP,EN12900,MBP,2210,1.88,5.8 m³/h (33.3 cm³/rev),CSR,-
SE6015GK-C,R-134a,50 Hz,2,220 V 50 Hz,MBP,EN12900,MBP,2080,1.87,5.8 m³/h (33.3 cm³/rev),CSR,-
SE6015GS-O,R-449A (R-448A),60 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4330,2.07,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-452A,60 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4325,1.93,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-404A,60 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4277,1.93,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-404A,50 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3687,1.98,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-449A (R-448A),50 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3563,2.05,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-452A,50 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3558,1.91,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-513A,60 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,2652,1.91,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-134a,60 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,2496,1.90,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-513A,50 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,2210,1.92,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6015GS-O,R-134a,50 Hz,2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,2080,1.90,5.8 m³/h (33.3 cm³/rev),3 Phase,-
SE6018GK-C,R-404A,50 Hz,2 1/2,220 V 50 Hz,MBP,EN12900,MBP,4402,1.98,7.3 m³/h (42 cm³/rev),CSR,-
SE6018GK-C,R-449A (R-448A),50 Hz,2 1/2,220 V 50 Hz,MBP,EN12900,MBP,4253,2.07,7.3 m³/h (42 cm³/rev),CSR,-
SE6018GK-C,R-452A,50 Hz,2 1/2,220 V 50 Hz,MBP,EN12900,MBP,4247,1.92,7.3 m³/h (42 cm³/rev),CSR,-
SE6018GK-C,R-513A,50 Hz,2 1/2,220 V 50 Hz,MBP,EN12900,MBP,2638,1.93,7.3 m³/h (42 cm³/rev),CSR,-
SE6018GK-C,R-134a,50 Hz,2 1/2,220 V 50 Hz,MBP,EN12900,MBP,2483,1.91,7.3 m³/h (42 cm³/rev),CSR,-
SE6018GS-O,R-449A (R-448A),60 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5169,2.19,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-452A,60 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5163,2.04,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-404A,60 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5108,2.04,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-404A,50 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4402,2.09,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-449A (R-448A),50 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4253,2.17,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-452A,50 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4247,2.02,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-513A,60 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3166,2.02,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-134a,60 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,2980,2.01,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-513A,50 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,2638,2.03,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6018GS-O,R-134a,50 Hz,2 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,2483,2.01,7.3 m³/h (42 cm³/rev),3 Phase,-
SE6021GK-C,R-404A,50 Hz,3,220 V 50 Hz,MBP,EN12900,MBP,5013,2.03,8.1 m³/h (46.6 cm³/rev),CSR,-
SE6021GK-C,R-449A (R-448A),50 Hz,3,220 V 50 Hz,MBP,EN12900,MBP,4844,2.11,8.1 m³/h (46.6 cm³/rev),CSR,-
SE6021GK-C,R-452A,50 Hz,3,220 V 50 Hz,MBP,EN12900,MBP,4837,1.97,8.1 m³/h (46.6 cm³/rev),CSR,-
SE6021GK-C,R-513A,50 Hz,3,220 V 50 Hz,MBP,EN12900,MBP,3004,1.97,8.1 m³/h (46.6 cm³/rev),CSR,-
SE6021GK-C,R-134a,50 Hz,3,220 V 50 Hz,MBP,EN12900,MBP,2827,1.95,8.1 m³/h (46.6 cm³/rev),CSR,-
SE6021GS-O,R-449A (R-448A),60 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5887,2.25,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-452A,60 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5879,2.09,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-404A,60 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5816,2.09,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-404A,50 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5013,2.15,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-449A (R-448A),50 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4844,2.23,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-452A,50 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4837,2.07,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-513A,60 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3605,2.08,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-134a,60 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3393,2.06,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-513A,50 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3004,2.08,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6021GS-O,R-134a,50 Hz,3,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,2827,2.07,8.1 m³/h (46.6 cm³/rev),3 Phase,-
SE6026GK-C,R-404A,50 Hz,3 1/2,220 V 50 Hz,MBP,EN12900,MBP,6318,2.10,10.1 m³/h (58 cm³/rev),CSR,-
SE6026GK-C,R-449A (R-448A),50 Hz,3 1/2,220 V 50 Hz,MBP,EN12900,MBP,6105,2.18,10.1 m³/h (58 cm³/rev),CSR,-
SE6026GK-C,R-452A,50 Hz,3 1/2,220 V 50 Hz,MBP,EN12900,MBP,6096,2.03,10.1 m³/h (58 cm³/rev),CSR,-
SE6026GK-C,R-513A,50 Hz,3 1/2,220 V 50 Hz,MBP,EN12900,MBP,3786,2.03,10.1 m³/h (58 cm³/rev),CSR,-
SE6026GK-C,R-134a,50 Hz,3 1/2,220 V 50 Hz,MBP,EN12900,MBP,3563,2.02,10.1 m³/h (58 cm³/rev),CSR,-
SE6026GS-O,R-449A (R-448A),60 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7419,2.24,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-452A,60 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7411,2.09,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-404A,60 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7330,2.08,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-404A,50 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,6318,2.14,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-449A (R-448A),50 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,6105,2.22,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-452A,50 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,6096,2.07,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-513A,60 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4544,2.07,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-134a,60 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4276,2.06,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-513A,50 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3786,2.07,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6026GS-O,R-134a,50 Hz,3 1/2,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,3563,2.06,10.1 m³/h (58 cm³/rev),3 Phase,-
SE6030GK-C,R-404A,50 Hz,4,220 V 50 Hz,MBP,EN12900,MBP,7167,2.17,11.8 m³/h (67.8 cm³/rev),CSR,-
SE6030GK-C,R-449A (R-448A),50 Hz,4,220 V 50 Hz,MBP,EN12900,MBP,6925,2.25,11.8 m³/h (67.8 cm³/rev),CSR,-
SE6030GK-C,R-452A,50 Hz,4,220 V 50 Hz,MBP,EN12900,MBP,6916,2.10,11.8 m³/h (67.8 cm³/rev),CSR,-
SE6030GK-C,R-513A,50 Hz,4,220 V 50 Hz,MBP,EN12900,MBP,4295,2.10,11.8 m³/h (67.8 cm³/rev),CSR,-
SE6030GK-C,R-134a,50 Hz,4,220 V 50 Hz,MBP,EN12900,MBP,4042,2.09,11.8 m³/h (67.8 cm³/rev),CSR,-
SE6030GS-O,R-449A (R-448A),60 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,8417,2.32,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-452A,60 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,8407,2.16,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-404A,60 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,8316,2.16,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-404A,50 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7167,2.22,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-449A (R-448A),50 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,6925,2.30,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-452A,50 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,6916,2.14,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-513A,60 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5155,2.15,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-134a,60 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4851,2.13,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-513A,50 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4295,2.15,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6030GS-O,R-134a,50 Hz,4,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4042,2.13,11.8 m³/h (67.8 cm³/rev),3 Phase,-
SE6036GS-O,R-449A (R-448A),60 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,10338,2.37,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-452A,60 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,10325,2.20,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-404A,60 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,10214,2.20,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-404A,50 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,8804,2.26,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-449A (R-448A),50 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,8506,2.35,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-452A,50 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,8495,2.18,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-513A,60 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,6332,2.19,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-134a,60 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5959,2.17,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-513A,50 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5276,2.19,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6036GS-O,R-134a,50 Hz,5,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,4966,2.17,14.5 m³/h (83.3 cm³/rev),3 Phase,-
SE6043GS-O,R-449A (R-448A),60 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12284,2.37,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-452A,60 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12269,2.20,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-404A,60 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12136,2.20,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-404A,50 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,10461,2.26,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-449A (R-448A),50 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,10108,2.35,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-452A,50 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,10094,2.18,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-513A,60 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7524,2.19,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-134a,60 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7081,2.17,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-513A,50 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,6269,2.19,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6043GS-O,R-134a,50 Hz,6,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,5900,2.17,17.1 m³/h (98.3 cm³/rev),3 Phase,-
SE6053GS-O,R-449A (R-448A),60 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,14887,2.37,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-452A,60 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,14868,2.20,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-404A,60 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,14708,2.20,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-404A,50 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12677,2.26,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-449A (R-448A),50 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12249,2.35,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-452A,50 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12232,2.18,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-513A,60 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,9118,2.19,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-134a,60 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,8581,2.17,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-513A,50 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7598,2.19,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6053GS-O,R-134a,50 Hz,7,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7150,2.17,20.1 m³/h (115.5 cm³/rev),3 Phase,-
SE6056GS-O,R-449A (R-448A),60 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,15682,2.37,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-452A,60 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,15663,2.20,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-404A,60 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,15493,2.20,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-404A,50 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,13353,2.26,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-449A (R-448A),50 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12903,2.35,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-452A,50 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12885,2.18,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-513A,60 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,9604,2.19,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-134a,60 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,9039,2.17,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-513A,50 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,8003,2.19,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6056GS-O,R-134a,50 Hz,8,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,7532,2.17,21.4 m³/h (123 cm³/rev),3 Phase,-
SE6067GS-O,R-449A (R-448A),60 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,19268,2.37,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-452A,60 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,19245,2.20,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-404A,60 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,19037,2.20,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-404A,50 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,16408,2.26,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-449A (R-448A),50 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,15854,2.35,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-452A,50 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,15832,2.18,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-513A,60 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,11801,2.19,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-134a,60 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,11106,2.17,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-513A,50 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,9833,2.19,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6067GS-O,R-134a,50 Hz,9,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,9254,2.17,25.3 m³/h (145.4 cm³/rev),3 Phase,-
SE6078GS-O,R-449A (R-448A),60 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,21718,2.37,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-452A,60 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,21691,2.20,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-404A,60 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,21457,2.20,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-404A,50 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,18494,2.26,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-449A (R-448A),50 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,17870,2.35,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-452A,50 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,17845,2.18,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-513A,60 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,13301,2.19,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-134a,60 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12518,2.17,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-513A,50 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,11084,2.19,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6078GS-O,R-134a,50 Hz,10,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,10431,2.17,29.1 m³/h (167.2 cm³/rev),3 Phase,-
SE6085GS-O,R-449A (R-448A),60 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,23761,2.39,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-452A,60 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,23732,2.22,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-404A,60 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,23475,2.22,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-404A,50 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,20234,2.28,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-449A (R-448A),50 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,19551,2.37,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-452A,50 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,19524,2.20,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-513A,60 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,14553,2.21,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-134a,60 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,13696,2.19,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-513A,50 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12126,2.21,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6085GS-O,R-134a,50 Hz,12,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,11412,2.20,32.9 m³/h (189.1 cm³/rev),3 Phase,-
SE6089GS-O,R-449A (R-448A),60 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,24987,2.39,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-452A,60 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,24957,2.22,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-404A,60 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,24687,2.22,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-404A,50 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,21278,2.28,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-449A (R-448A),50 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,20560,2.37,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-452A,50 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,20531,2.20,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-513A,60 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,15304,2.21,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-134a,60 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,14403,2.19,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-513A,50 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12752,2.21,34.3 m³/h (197.1 cm³/rev),3 Phase,-
SE6089GS-O,R-134a,50 Hz,13,380-420 V 50 Hz / 460 V 60 Hz,MBP,EN12900,MBP,12001,2.20,34.3 m³/h (197.1 cm³/rev),3 Phase,-
VEGC6H,R-134a,4000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,249,1.65,6.44 cm³,BPM,LST
VEGC6H,R-134a,4000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,218,1.44,6.44 cm³,BPM,LST
VEGC6H,R-134a,4000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,133,1.51,6.44 cm³,BPM,LST
