Model,Refrigerant,Frequency / Rotation,HP,Power Supply,Application,Standard Condition,Tested Conditions,Capacity,Efficiency,Displacement,Motor Type,Starting Torque
VEGC7H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,259,1.52,7.23 cm³,BPM,LST
VEGC7H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,227,1.34,7.23 cm³,BPM,LST
VEGC7H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,160,1.64,7.23 cm³,BPM,LST
VEGC8H,R-134a,4000 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,299,1.65,8.03 cm³,BPM,LST
VEGC8H,R-134a,4000 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,262,1.48,8.03 cm³,BPM,LST
VEGC8H,R-134a,4000 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,189,1.73,8.03 cm³,BPM,LST
VEGD6H,R-134a,4000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,244,1.67,6.44 cm³,BPM,LST
VEGD6H,R-134a,2500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,166,1.23,6.44 cm³,BPM,LST
VEGD6H,R-134a,3000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,161,1.47,6.44 cm³,BPM,LST
VEGD6H,R-134a,4000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,138,1.52,6.44 cm³,BPM,LST
VEGD7H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,287,1.71,7.23 cm³,BPM,LST
VEGD7H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,247,1.47,7.23 cm³,BPM,LST
VEGD7H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,155,1.49,7.23 cm³,BPM,LST
VEGD8H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,314,1.68,8.03 cm³,BPM,LST
VEGD8H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,269,1.45,8.03 cm³,BPM,LST
VEGD8H,R-134a,4000 RPM,1/4,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,172,1.43,8.03 cm³,BPM,LST
VEGT11HB,R-134a,4500 RPM,1/2,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ASHRAE,LBP,451,1.63,10.61 cm³,BPM,LST
VEGT11HB,R-134a,4500 RPM,1/2,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ARI 540,LBP,387,1.42,10.61 cm³,BPM,LST
VEGT11HB,R-134a,4500 RPM,1/2,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,EN12900,LBP,183,1.01,10.61 cm³,BPM,LST
VEGT8HB,R-134a,4500 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,343,1.66,7.95 cm³,BPM,LST
VEGT8HB,R-134a,4500 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,294,1.44,7.95 cm³,BPM,LST
VEGT8HB,R-134a,4500 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,179,1.19,7.95 cm³,BPM,LST
VEGT8U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ASHRAE,LBP,623,1.67,7.95 cm³,BPM,LST
VEGT8U,R-290,4500 RPM,1/2,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ASHRAE,LBP,623,1.67,7.95 cm³,BPM,LST
VEGT8U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,ARI 540,LBP,520,1.44,7.95 cm³,BPM,LST
VEGT8U,R-290,4500 RPM,1/2,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ARI 540,LBP,520,1.44,7.95 cm³,BPM,LST
VEGT8U,R-290,4500 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,EN12900,LBP,378,1.43,7.95 cm³,BPM,LST
VEGT8U,R-290,4500 RPM,1/2,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,EN12900,LBP,378,1.43,7.95 cm³,BPM,LST
VEGT8U,R-290,2000 RPM,1/2,115-240 V 50 Hz / 115-240 V 60 Hz,L/MBP,CECOMAF,LBP,192,1.30,7.95 cm³,BPM,LST
VEGT8U,R-290,2000 RPM,1/2,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,CECOMAF,LBP,192,1.30,7.95 cm³,BPM,LST
VEGZ11C,R-600a,3600 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,250,1.88,11.14 cm³,BPM,LST
VEGZ11C,R-600a,3600 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,206,1.59,11.14 cm³,BPM,LST
VEGZ11C,R-600a,3600 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,128,1.41,11.14 cm³,BPM,LST
VEGZ11C,R-600a,2000 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,104,1.56,11.14 cm³,BPM,LST
VEMC5C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,119,1.68,5.19 cm³,BPM,LST
VEMC5C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,100,1.42,5.19 cm³,BPM,LST
VEMC5C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,60,1.57,5.19 cm³,BPM,LST
VEMC5C,R-600a,1200 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,22,1.15,5.19 cm³,BPM,LST
VEMC7C,R-600a,4500 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,179,1.78,7.23 cm³,BPM,LST
VEMC7C,R-600a,4500 RPM,1/6,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,179,1.78,7.23 cm³,BPM,LST
VEMC7C,R-600a,4500 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,149,1.49,7.23 cm³,BPM,LST
VEMC7C,R-600a,4500 RPM,1/6,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,149,1.49,7.23 cm³,BPM,LST
VEMC7C,R-600a,4500 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,93,1.64,7.23 cm³,BPM,LST
VEMC7C,R-600a,4500 RPM,1/6,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,93,1.64,7.23 cm³,BPM,LST
VEMC7C,R-600a,1200 RPM,1/6,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,35,1.40,7.23 cm³,BPM,LST
VEMC7C,R-600a,1200 RPM,1/6,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,35,1.40,7.23 cm³,BPM,LST
VEMC9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,230,1.80,9.04 cm³,BPM,LST
VEMC9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,229,1.80,9.04 cm³,BPM,LST
VEMC9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,190,1.50,9.04 cm³,BPM,LST
VEMC9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,189,1.50,9.04 cm³,BPM,LST
VEMC9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,122,1.62,9.04 cm³,BPM,LST
VEMC9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,122,1.62,9.04 cm³,BPM,LST
VEMC9C,R-600a,1200 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,46,1.42,9.04 cm³,BPM,LST
VEMC9C,R-600a,1200 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,46,1.42,9.04 cm³,BPM,LST
VEMT11C,R-600a,4300 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,266,2.37,11.14 cm³,BPM,LST
VEMT11C,R-600a,4300 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,219,1.72,11.14 cm³,BPM,LST
VEMT11C,R-600a,4300 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,146,1.75,11.14 cm³,BPM,LST
VEMT5H,R-134a,4000 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,188,1.53,4.99 cm³,BPM,LST
VEMT5H,R-134a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,188,1.53,4.99 cm³,BPM,LST
VEMT5H,R-134a,4000 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,164,1.35,4.99 cm³,BPM,LST
VEMT5H,R-134a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,164,1.35,4.99 cm³,BPM,LST
VEMT5H,R-134a,4000 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,98,1.17,4.99 cm³,BPM,LST
VEMT5H,R-134a,4000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,98,1.17,4.99 cm³,BPM,LST
VEMT6H,R-134a,4000 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,221,1.56,5.72 cm³,BPM,LST
VEMT6H,R-134a,4000 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,192,1.36,5.72 cm³,BPM,LST
VEMT6H,R-134a,4000 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,116,1.21,5.72 cm³,BPM,LST
VEMT7C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,160,1.73,7.23 cm³,BPM,LST
VEMT7C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,136,1.50,7.23 cm³,BPM,LST
VEMT7C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,89,1.44,7.23 cm³,BPM,LST
VEMT7C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,51,0.50,7.23 cm³,BPM,LST
VEMT7C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,43,0.41,7.23 cm³,BPM,LST
VEMT9C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,225,1.68,9.04 cm³,BPM,LST
VEMT9C,R-600a,4000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,198,1.68,9.04 cm³,BPM,LST
VEMT9C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,198,1.68,9.04 cm³,BPM,LST
VEMT9C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,187,1.43,9.04 cm³,BPM,LST
VEMT9C,R-600a,4000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,167,1.44,9.04 cm³,BPM,LST
VEMT9C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,167,1.44,9.04 cm³,BPM,LST
VEMT9C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,120,1.44,9.04 cm³,BPM,LST
VEMT9C,R-600a,4000 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,102,1.31,9.04 cm³,BPM,LST
VEMT9C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,102,1.31,9.04 cm³,BPM,LST
VEMX11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,276,1.81,11.14 cm³,BPM,LST
VEMX11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,228,1.54,11.14 cm³,BPM,LST
VEMX11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,128,1.14,11.14 cm³,BPM,LST
VEMX5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,133,1.64,5.19 cm³,BPM,LST
VEMX5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,110,1.36,5.19 cm³,BPM,LST
VEMX5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,70,1.54,5.19 cm³,BPM,LST
VEMX5C,R-600a,1200 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,25,1.29,5.19 cm³,BPM,LST
VEMX7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,177,1.76,7.23 cm³,BPM,LST
VEMX7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,177,1.76,7.23 cm³,BPM,LST
VEMX7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,149,1.47,7.23 cm³,BPM,LST
VEMX7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,149,1.47,7.23 cm³,BPM,LST
VEMX7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,93,1.59,7.23 cm³,BPM,LST
VEMX7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,93,1.59,7.23 cm³,BPM,LST
VEMX7C,R-600a,1200 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,33,1.26,7.23 cm³,BPM,LST
VEMX7C,R-600a,1200 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,33,1.26,7.23 cm³,BPM,LST
VEMX9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,235,1.80,9.04 cm³,BPM,LST
VEMX9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,207,1.76,9.04 cm³,BPM,LST
VEMX9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,194,1.50,9.04 cm³,BPM,LST
VEMX9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,175,1.50,9.04 cm³,BPM,LST
VEMX9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,158,1.40,9.04 cm³,BPM,LST
VEMX9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,125,1.65,9.04 cm³,BPM,LST
VEMX9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,131,1.64,9.04 cm³,BPM,LST
VEMX9C,R-600a,2000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,80,1.52,9.04 cm³,BPM,LST
VEMY3H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,117,1.35,3 cm³,BPM,LST
VEMY3H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,101,1.17,3 cm³,BPM,LST
VEMY3H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,56,1.10,3 cm³,BPM,LST
VEMY4C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,100,1.43,3.97 cm³,BPM,LST
VEMY4C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,85,1.27,3.97 cm³,BPM,LST
VEMY4C,R-600a,3000 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,46,1.12,3.97 cm³,BPM,LST
VEMY4C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,46,0.70,3.97 cm³,BPM,LST
VEMY4H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,164,1.50,3.97 cm³,BPM,LST
VEMY4H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,141,1.26,3.97 cm³,BPM,LST
VEMY4H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,88,1.22,3.97 cm³,BPM,LST
VEMY5H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,206,1.59,4.99 cm³,BPM,LST
VEMY5H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,174,1.35,4.99 cm³,BPM,LST
VEMY5H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,111,1.30,4.99 cm³,BPM,LST
VEMY6H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,230,1.51,5.72 cm³,BPM,LST
VEMY6H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,201,1.32,5.72 cm³,BPM,LST
VEMY6H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,131,1.34,5.72 cm³,BPM,LST
VEMY6HH,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,L/M/HBP,ASHRAE,LBP,225,1.61,5.72 cm³,BPM,LST
VEMY6HH,R-134a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,L/M/HBP,ARI 540,LBP,199,1.40,5.72 cm³,BPM,LST
VEMY6HH,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,L/M/HBP,ARI 540,LBP,192,1.33,5.72 cm³,BPM,LST
VEMY6HH,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,L/M/HBP,EN12900,LBP,129,1.42,5.72 cm³,BPM,LST
VEMY7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,174,1.59,7.23 cm³,BPM,LST
VEMY7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,148,1.35,7.23 cm³,BPM,LST
VEMY7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,98,1.29,7.23 cm³,BPM,LST
VEMY7C,R-600a,1600 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,47,1.15,7.23 cm³,BPM,LST
VEMY9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,236,1.65,9.34 cm³,BPM,LST
VEMY9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,196,1.38,9.34 cm³,BPM,LST
VEMY9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,130,1.36,9.34 cm³,BPM,LST
VEMY9C,R-600a,1600 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,73,1.34,9.34 cm³,BPM,LST
VEMZ4H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,196,1.56,4.25 cm³,BPM,LST
VEMZ4H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,165,1.32,4.25 cm³,BPM,LST
VEMZ4H,R-134a,4500 RPM,1/10,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,101,1.43,4.25 cm³,BPM,LST
VEMZ5C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,127,1.64,4.99 cm³,BPM,LST
VEMZ5C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,106,1.34,4.99 cm³,BPM,LST
VEMZ5C,R-600a,4500 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,64,1.28,4.99 cm³,BPM,LST
VEMZ5C,R-600a,1600 RPM,1/10,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,33,1.31,4.99 cm³,BPM,LST
VEMZ7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,191,1.63,7.23 cm³,BPM,LST
VEMZ7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,177,1.66,7.23 cm³,BPM,LST
VEMZ7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,159,1.36,7.23 cm³,BPM,LST
VEMZ7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,149,1.42,7.23 cm³,BPM,LST
VEMZ7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,100,1.50,7.23 cm³,BPM,LST
VEMZ7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,98,1.46,7.23 cm³,BPM,LST
VEMZ7C,R-600a,1600 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,52,1.34,7.23 cm³,BPM,LST
VEMZ7C,R-600a,1600 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,51,1.35,7.23 cm³,BPM,LST
VEMZ9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,245,1.69,9.34 cm³,BPM,LST
VEMZ9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,245,1.69,9.34 cm³,BPM,LST
VEMZ9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,204,1.40,9.34 cm³,BPM,LST
VEMZ9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,204,1.40,9.34 cm³,BPM,LST
VEMZ9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,128,1.55,9.34 cm³,BPM,LST
VEMZ9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,128,1.55,9.34 cm³,BPM,LST
VEMZ9C,R-600a,1600 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,68,1.44,9.34 cm³,BPM,LST
VEMZ9C,R-600a,1600 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,68,1.44,9.34 cm³,BPM,LST
VESA11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,273,1.71,11.14 cm³,BPM,LST
VESA11C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,273,1.71,11.14 cm³,BPM,LST
VESA11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,223,1.42,11.14 cm³,BPM,LST
VESA11C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,223,1.42,11.14 cm³,BPM,LST
VESA11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,155,1.49,11.14 cm³,BPM,LST
VESA11C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,155,1.49,11.14 cm³,BPM,LST
VESA11C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,64,1.48,11.14 cm³,BPM,LST
VESA11C,R-600a,1300 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,64,1.48,11.14 cm³,BPM,LST
VESA5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,116,1.60,5.19 cm³,BPM,LST
VESA5C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,115,1.59,5.19 cm³,BPM,LST
VESA5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,99,1.33,5.19 cm³,BPM,LST
VESA5C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,99,1.34,5.19 cm³,BPM,LST
VESA5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,62,1.38,5.19 cm³,BPM,LST
VESA5C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,62,1.37,5.19 cm³,BPM,LST
VESA5C,R-600a,1600 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,30,1.33,5.19 cm³,BPM,LST
VESA5C,R-600a,1600 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,CECOMAF,LBP,30,1.33,5.19 cm³,BPM,LST
VESA6H,R-134a,4000 RPM,1/6,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,207,1.62,5.96 cm³,BPM,LST
VESA6H,R-134a,4000 RPM,1/6,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,178,1.37,5.96 cm³,BPM,LST
VESA6H,R-134a,4000 RPM,1/6,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,111,1.39,5.96 cm³,BPM,LST
VESA7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,177,1.74,7.23 cm³,BPM,LST
VESA7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,150,1.45,7.23 cm³,BPM,LST
VESA7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,97,1.54,7.23 cm³,BPM,LST
VESA7C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,35,1.30,7.23 cm³,BPM,LST
VESA7H,R-134a,4000 RPM,-,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,245,1.57,7.15 cm³,BPM,LST
VESA7H,R-134a,4000 RPM,-,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,212,1.35,7.15 cm³,BPM,LST
VESA7H,R-134a,4000 RPM,-,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,132,1.42,7.15 cm³,BPM,LST
VESA7U,R-290,4000 RPM,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,446,1.66,7.15 cm³,BPM,LST
VESA7U,R-290,4000 RPM,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,404,1.51,7.15 cm³,BPM,LST
VESA7U,R-290,4000 RPM,1/3,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,319,1.77,7.15 cm³,BPM,LST
VESA9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,223,1.69,9.04 cm³,BPM,LST
VESA9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,186,1.40,9.04 cm³,BPM,LST
VESA9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,126,1.50,9.04 cm³,BPM,LST
VESA9C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,50,1.37,9.04 cm³,BPM,LST
VESC11C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,273,1.71,11.14 cm³,BPM,LST
VESC11C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,223,1.42,11.14 cm³,BPM,LST
VESC11C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,155,1.49,11.14 cm³,BPM,LST
VESC11C,R-600a,1300 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,64,1.48,11.14 cm³,BPM,LST
VESC13C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,307,1.64,13.27 cm³,BPM,LST
VESC13C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,258,1.38,13.27 cm³,BPM,LST
VESC13C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,161,1.39,13.27 cm³,BPM,LST
VESC13C,R-600a,2000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,120,1.51,13.27 cm³,BPM,LST
VESC7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,180,1.77,7.23 cm³,BPM,LST
VESC7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,180,1.77,7.23 cm³,BPM,LST
VESC7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,151,1.46,7.23 cm³,BPM,LST
VESC7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,151,1.46,7.23 cm³,BPM,LST
VESC7C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,100,1.55,7.23 cm³,BPM,LST
VESC7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,100,1.55,7.23 cm³,BPM,LST
VESC7C,R-600a,1300 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,36,1.38,7.23 cm³,BPM,LST
VESC7C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,36,1.38,7.23 cm³,BPM,LST
VESC9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ASHRAE,LBP,224,1.71,9.04 cm³,BPM,LST
VESC9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,224,1.71,9.04 cm³,BPM,LST
VESC9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,ARI 540,LBP,185,1.44,9.04 cm³,BPM,LST
VESC9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,185,1.44,9.04 cm³,BPM,LST
VESC9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,EN12900,LBP,127,1.54,9.04 cm³,BPM,LST
VESC9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,127,1.54,9.04 cm³,BPM,LST
VESC9C,R-600a,1300 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,LBP,CECOMAF,LBP,50,1.43,9.04 cm³,BPM,LST
VESC9C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,50,1.43,9.04 cm³,BPM,LST
VESD10C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,206,1.70,9.5 cm³,BPM,LST
VESD10C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,171,1.42,9.5 cm³,BPM,LST
VESD10C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,123,1.51,9.5 cm³,BPM,LST
VESD11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,273,1.74,11.14 cm³,BPM,LST
VESD11C,R-600a,4500 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,273,1.74,11.14 cm³,BPM,LST
VESD11C,R-600a,4500 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,223,1.44,11.14 cm³,BPM,LST
VESD11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,223,1.44,11.14 cm³,BPM,LST
VESD11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,154,1.50,11.14 cm³,BPM,LST
VESD11C,R-600a,4500 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,155,1.50,11.14 cm³,BPM,LST
VESD11C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,64,1.52,11.14 cm³,BPM,LST
VESD11C,R-600a,1300 RPM,1/4,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,64,1.52,11.14 cm³,BPM,LST
VESD13C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,307,1.65,13.27 cm³,BPM,LST
VESD13C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,257,1.40,13.27 cm³,BPM,LST
VESD13C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,161,1.43,13.27 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,125,1.69,5.19 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ASHRAE,LBP,125,1.69,5.19 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,-,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ASHRAE,LBP,125,1.68,5.19 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,-,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ARI 540,LBP,106,1.41,5.19 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,106,1.40,5.19 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ARI 540,LBP,106,1.40,5.19 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,-,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,EN12900,LBP,68,1.50,5.19 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,68,1.48,5.19 cm³,BPM,LST
VESD5C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,EN12900,LBP,68,1.48,5.19 cm³,BPM,LST
VESD5C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,CECOMAF,LBP,25,1.36,5.19 cm³,BPM,LST
VESD5C,R-600a,1300 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,CECOMAF,LBP,25,1.36,5.19 cm³,BPM,LST
VESD5C,R-600a,1300 RPM,-,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,CECOMAF,LBP,25,1.36,5.19 cm³,BPM,LST
VESD7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,180,1.81,7.23 cm³,BPM,LST
VESD7C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,180,1.81,7.23 cm³,BPM,LST
VESD7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,151,1.49,7.23 cm³,BPM,LST
VESD7C,R-600a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,151,1.49,7.23 cm³,BPM,LST
VESD7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,100,1.59,7.23 cm³,BPM,LST
VESD7C,R-600a,3000 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,62,1.66,7.23 cm³,BPM,LST
VESD7C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,36,1.41,7.23 cm³,BPM,LST
VESD7C,R-600a,1300 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,35,1.41,7.23 cm³,BPM,LST
VESD9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,209,1.72,9.04 cm³,BPM,LST
VESD9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,176,1.44,9.04 cm³,BPM,LST
VESD9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,127,2.06,9.04 cm³,BPM,LST
VESD9C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,CECOMAF,LBP,49,1.46,9.04 cm³,BPM,LST
VESF11C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,234,1.74,11.14 cm³,BPM,LST
VESF11C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,193,1.44,11.14 cm³,BPM,LST
VESF11C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,139,1.59,11.14 cm³,BPM,LST
VESF11C,R-600a,950 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,CECOMAF,LBP,47,1.53,11.14 cm³,BPM,LST
VESF5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,115,1.69,5.19 cm³,BPM,LST
VESF5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,98,1.42,5.19 cm³,BPM,LST
VESF5C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,63,1.45,5.19 cm³,BPM,LST
VESF5C,R-600a,1300 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,CECOMAF,LBP,23,1.31,5.19 cm³,BPM,LST
VESF7C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,153,1.79,7.23 cm³,BPM,LST
VESF7C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,129,1.50,7.23 cm³,BPM,LST
VESF7C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,83,1.61,7.23 cm³,BPM,LST
VESF7C,R-600a,950 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,CECOMAF,LBP,26,1.46,7.23 cm³,BPM,LST
VESF9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ASHRAE,LBP,207,1.67,9.04 cm³,BPM,LST
VESF9C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,192,1.78,9.04 cm³,BPM,LST
VESF9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,ARI 540,LBP,174,1.42,9.04 cm³,BPM,LST
VESF9C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,160,1.48,9.04 cm³,BPM,LST
VESF9C,R-600a,4500 RPM,1/5,115-127 V 50 Hz / 115-127 V 60 Hz,L/MBP,EN12900,LBP,117,1.47,9.04 cm³,BPM,LST
VESF9C,R-600a,4000 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,105,1.56,9.04 cm³,BPM,LST
VESF9C,R-600a,950 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,CECOMAF,LBP,35,1.45,9.04 cm³,BPM,LST
VESG11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,258,1.87,11.14 cm³,BPM,LST
VESG11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,215,1.56,11.14 cm³,BPM,LST
VESG11C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,141,1.60,11.14 cm³,BPM,LST
VESG7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,160,1.86,7.23 cm³,BPM,LST
VESG7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,136,1.55,7.23 cm³,BPM,LST
VESG7C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,89,1.62,7.23 cm³,BPM,LST
VESG9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ASHRAE,LBP,210,1.89,9.04 cm³,BPM,LST
VESG9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,ARI 540,LBP,176,1.16,9.04 cm³,BPM,LST
VESG9C,R-600a,4500 RPM,1/5,220-240 V 50 Hz / 220-240 V 60 Hz,L/MBP,EN12900,LBP,117,1.20,9.04 cm³,BPM,LST
VNEK206GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,472,1.22,6.2 cm³,BPM,HST
VNEK206GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,362,0.96,6.2 cm³,BPM,HST
VNEK206GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,251,0.93,6.2 cm³,BPM,HST
VNEK207U,R-290,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,484,1.34,7.28 cm³,BPM,HST
VNEK207U,R-290,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,407,1.15,7.28 cm³,BPM,HST
VNEK207U,R-290,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,274,1.06,7.28 cm³,BPM,HST
VNEK212GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,876,1.26,12.11 cm³,BPM,HST
VNEK212GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,646,0.98,12.11 cm³,BPM,HST
VNEK212GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,452,1.00,12.11 cm³,BPM,HST
VNEK213U,R-290,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ASHRAE,LBP,906,1.35,13.54 cm³,BPM,HST
VNEK213U,R-290,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,ARI 540,LBP,690,1.04,13.54 cm³,BPM,HST
VNEK213U,R-290,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,LBP,EN12900,LBP,491,1.04,13.54 cm³,BPM,HST
VNEK606GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ASHRAE,MBP,867,1.50,6.2 cm³,BPM,HST
VNEK606GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,766,1.50,6.2 cm³,BPM,HST
VNEK606GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,756,1.37,6.2 cm³,BPM,HST
VNEK609GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ASHRAE,MBP,1168,1.58,8.77 cm³,BPM,HST
VNEK609GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,EN12900,MBP,1043,1.59,8.77 cm³,BPM,HST
VNEK609GK,R-404A,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,MBP,ARI 540,MBP,1023,1.45,8.77 cm³,BPM,HST
VNEK610Z,R-134a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,HBP,ASHRAE,HBP,1374,2.18,9.99 cm³,BPM,HST
VNEK610Z,R-134a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,HBP,ARI 540,HBP,1224,1.95,9.99 cm³,BPM,HST
VNEK610Z,R-134a,4500 RPM,-,220-240 V 50 Hz / 220-240 V 60 Hz,HBP,EN12900,HBP,1195,2.02,9.99 cm³,BPM,HST
